<?xml version="1.0"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4024.74">
	<DataTypes>
		<DataType>
			<Name GUID="{09028F86-A747-EA43-57E9-969912315B28}" IecBaseType="true" AutoDeleteType="true">ARRAY [1..24] OF BYTE</Name>
			<BitSize>192</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>1</LBound>
				<Elements>24</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{675B9F7C-0060-484C-9497-B49850B8F0D6}" Namespace="Tc2_DALI" AutoDeleteType="true">ST_KL6821InData</Name>
			<Comment><![CDATA[ Communication interface for the KL6821]]></Comment>
			<BitSize>48</BitSize>
			<SubItem>
				<Name>nStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>4</Elements>
				</ArrayInfo>
				<BitSize>32</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{699EED70-CAF5-4D3C-97A3-3FD22F0C03A4}" Namespace="Tc2_DALI" AutoDeleteType="true">ST_KL6821OutData</Name>
			<Comment><![CDATA[ Communication interface for the KL6821]]></Comment>
			<BitSize>48</BitSize>
			<SubItem>
				<Name>nCtrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>4</Elements>
				</ArrayInfo>
				<BitSize>32</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{514B9FDB-3016-4A85-8BDE-BB7A41E58537}" Namespace="Tc3_DALI" AutoDeleteType="true">ST_KL6821InData</Name>
			<BitSize>48</BitSize>
			<SubItem>
				<Name>nStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>aData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>4</Elements>
				</ArrayInfo>
				<BitSize>32</BitSize>
				<BitOffs>16</BitOffs>
				<Properties>
					<Property>
						<Name>naming</Name>
						<Value>off</Value>
					</Property>
				</Properties>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{59CF761C-06DC-4888-BBFB-D429224F8C18}" Namespace="Tc3_DALI" AutoDeleteType="true">ST_KL6821OutData</Name>
			<BitSize>48</BitSize>
			<SubItem>
				<Name>nCtrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>aData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>4</Elements>
				</ArrayInfo>
				<BitSize>32</BitSize>
				<BitOffs>16</BitOffs>
				<Properties>
					<Property>
						<Name>naming</Name>
						<Value>off</Value>
					</Property>
				</Properties>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{01FBA775-CB7A-4957-8B2B-FFEE2B5347D4}" Namespace="Tc2_EnOcean" AutoDeleteType="true">KL6581_Input</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>nStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>CNODE</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ORG</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>72</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>80</BitOffs>
			</SubItem>
			<SubItem>
				<Name>STATUS</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>88</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{8C10E380-3BF7-4DAC-A837-504FB5EE88DA}" Namespace="Tc2_EnOcean" AutoDeleteType="true">KL6581_Output</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>nControl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>CNODE</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ORG</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>DB3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID0</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>72</BitOffs>
			</SubItem>
			<SubItem>
				<Name>ID3</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>80</BitOffs>
			</SubItem>
			<SubItem>
				<Name>STATUS</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>88</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{4B6DF6FE-0B7D-4F3F-8E37-D1C9456DF2EE}" Namespace="Tc2_SMI" AutoDeleteType="true">ST_KL6831KL6841InData</Name>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>wStateWord</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{8C509C43-01FC-43A6-81AF-7BD9A562DFA2}" Namespace="Tc2_SMI" AutoDeleteType="true">ST_KL6831KL6841OutData</Name>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>wControlWord</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{F3C25B16-7D88-4F0E-98CC-25885A571966}" Namespace="Tc2_DMX" AutoDeleteType="true">ST_EL6851AdsAddr</Name>
			<BitSize>64</BitSize>
			<SubItem>
				<Name>arrNetId</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000002}">USINT</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>6</Elements>
				</ArrayInfo>
				<BitSize>48</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>uiPort</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{F90BD838-1C70-4EEE-B912-E168257DF4B9}" Namespace="Tc2_DMX" AutoDeleteType="true">ST_EL6851InDataEx</Name>
			<BitSize>688</BitSize>
			<SubItem>
				<Name>bTransmitAccepted</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bReceiveToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bCyclicTxDDisabled</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bDefaultDataSent</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bFrameSentToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bTxPDOToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>40</BitOffs>
			</SubItem>
			<SubItem>
				<Name>wChannelLength</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byStartCode</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byDummy1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>72</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>64</Elements>
				</ArrayInfo>
				<BitSize>512</BitSize>
				<BitOffs>80</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bWcState</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ 0: data valid / 1: data invalid]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>592</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bInputToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>600</BitOffs>
			</SubItem>
			<SubItem>
				<Name>uiState</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>608</BitOffs>
			</SubItem>
			<SubItem>
				<Name>stAdsAddr</Name>
				<Type GUID="{F3C25B16-7D88-4F0E-98CC-25885A571966}" Namespace="Tc2_DMX">ST_EL6851AdsAddr</Type>
				<BitSize>64</BitSize>
				<BitOffs>624</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{EF0D6FD8-5280-B90B-93DF-5780A2638D4C}" IecBaseType="true" AutoDeleteType="true">ARRAY [1..64] OF BYTE</Name>
			<BitSize>512</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>1</LBound>
				<Elements>64</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{2407928B-41CD-42AE-940F-BE2E2A6D71C8}" Namespace="Tc2_DMX" AutoDeleteType="true">ST_EL6851OutData</Name>
			<BitSize>4160</BitSize>
			<SubItem>
				<Name>bTransmitRequest</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment><![CDATA[ only for RDM]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bDisableCyclicTxD</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>8</BitOffs>
			</SubItem>
			<SubItem>
				<Name>bSendDefaultData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<BitSize>8</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byDummy1</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>24</BitOffs>
			</SubItem>
			<SubItem>
				<Name>wChannelLength</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>32</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byStartCode</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<Comment><![CDATA[ always 0x00 except RDM: 0xCC]]></Comment>
				<BitSize>8</BitSize>
				<BitOffs>48</BitOffs>
			</SubItem>
			<SubItem>
				<Name>byDummy2</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<BitSize>8</BitSize>
				<BitOffs>56</BitOffs>
			</SubItem>
			<SubItem>
				<Name>arrData</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>512</Elements>
				</ArrayInfo>
				<BitSize>4096</BitSize>
				<BitOffs>64</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{12E80FF5-6251-C867-A464-3036E21E986D}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..5] OF BYTE</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{0D7AF360-A7F1-8997-ED9D-93F162B0C11B}" IecBaseType="true" AutoDeleteType="true">ARRAY [0..255] OF WORD</Name>
			<BitSize>4096</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>256</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{85E5F182-994B-D58F-D73E-E06C3608A833}" Namespace="Tc2_ModbusRTU" AutoDeleteType="true">MB_PcComInData</Name>
			<BitSize>528</BitSize>
			<SubItem>
				<Name>SerStatus</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>64</Elements>
				</ArrayInfo>
				<BitSize>512</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Properties>
				<Property>
					<Name>hide</Name>
				</Property>
			</Properties>
		</DataType>
		<DataType>
			<Name GUID="{817F87BD-54FA-7383-92CB-61C84BBDADE4}" Namespace="Tc2_ModbusRTU" AutoDeleteType="true">MB_PcComOutData</Name>
			<BitSize>528</BitSize>
			<SubItem>
				<Name>SerCtrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>64</Elements>
				</ArrayInfo>
				<BitSize>512</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Properties>
				<Property>
					<Name>hide</Name>
				</Property>
			</Properties>
		</DataType>
		<DataType>
			<Name GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus" AutoDeleteType="true">ST_KL6781inData22B</Name>
			<Comment><![CDATA[
	This data type is corresponding to the
	KL6781 data structure used in the
	TwinCAT SystemManager
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Status</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus" AutoDeleteType="true">ST_KL6781outData22B</Name>
			<Comment><![CDATA[
	This data type is corresponding to the
	KL6781 data structure used in the
	TwinCAT SystemManager
]]></Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Ctrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000009}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..8] OF BIT</Name>
			<BitSize>9</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>9</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000001}" IecBaseType="true" BitType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BIT</Name>
			<BitSize>1</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000008}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..0] OF BYTE</Name>
			<BitSize>8</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00200000000C}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..11] OF BIT</Name>
			<BitSize>12</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>12</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000003}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..2] OF BIT</Name>
			<BitSize>3</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>3</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-002000000007}" IecBaseType="true" AutoDeleteType="true" HideSubItems="true">ARRAY [0..6] OF BIT</Name>
			<BitSize>7</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>7</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-00000000003E}" TcBaseType="true" HideSubItems="true">IPADDR</Name>
			<BitSize>32</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d</Printf>
				<Parameter>[3]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[0]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{2D2CD639-57C9-4645-BCFF-82BCF21BD164}" Namespace="BACnet" TcBaseType="true">IoBusState</Name>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>couplerState</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>boxState</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Format>
				<Printf></Printf>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{AABC3BB7-EC2E-4201-88BC-2A4D8AD6C06B}" Namespace="BACnet" TcBaseType="true">IoBusStateArr</Name>
			<BitSize>256</BitSize>
			<BaseType GUID="{2D2CD639-57C9-4645-BCFF-82BCF21BD164}" Namespace="BACnet">IoBusState</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>8</Elements>
			</ArrayInfo>
		</DataType>
	</DataTypes>
	<ImageDatas>
		<ImageData Id="1000">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1001">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ff000000000000ff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff000000ff00ffff00ff000000ff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ff000000000000ff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1002">424de6000000000000007600000028000000100000000e000000010004000000000070000000c40e0000c40e0000100000001000000000000000ff0000000084000084848400c6c6c6000000ff00ff00ff0000ffff00ffffff00ffffff00ffffff00ffffff00ffffff00ffffff00ffffff00ffffff0066333333333336666644444340403666664004434747366666405443444436666640044340403666664004434141366666400453444436666640042340403666664444444545366600044544444436660644454440403666004555554444366606444544424236660004454444443666</ImageData>
		<ImageData Id="1003">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfda407070703030303070707a4fdfdfdfda407070703fbfb03070707a4fdfdfdfdfdfdfdfd03fbfb03fdfdfdfdfdfdfdfdfdfdfdfd07a4a407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd3efd3efd3e3efdfdfd3e3efdfdfdfdfd3efd3efd3efd3efdfd3efdfdfdfdfdfd3e3efdfdfd3efdfd3e3e3efdfdfdfdfdfdfdfdfdfdfdfdfdfd3efdfdfdfdfde8e8e8fdfde8fdfde8fdfde8e8fdfdfde8fdfde8fde8fdfde8fde8fdfde8fdfde8e8e8fdfde8e8e8e8fde8fdfdfdfdfde8fdfde8fde8fdfde8fde8fdfde8fdfde8e8e8fdfdfde8e8fdfdfde8e8fdfd</ImageData>
		<ImageData Id="1004">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff0007370037373707a4fdfdfd4f4ffdfdfd07370037373707a4fdfd4f4ffdfdfdfd07370037003707a4fd4f4f4f4f4f4f4f07373737373707a4fdfd4f4ffdfdfdfd07373737373707a4fdfdfd4f4ffdfdfd07370037003707a4fdfdfdfdfdfdfdfd07373737373707a4fdfdfdfdfdfdfdfd07373737373707a4fdfda4a4a4fdfdfd07370037003707a4fdfdfdfdfda4fdfd07373737373707a4fdfdfdfdfda4fdfd07373737373707a4fdfdfda4a4fdfdfd07070707070707a4fdfda4fdfdfdfdfdfda4a4a4a4a4a4a4fdfdfda4a4a4fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1005">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407070703030303070707a4fdfdfdfda407070703fbfb03070707a4fdfdfdfdfdfdfdfd03fbfb03fdfdfdfdfdfdfdfdfdfdfdfd07a4a407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda4070707fdfda4070707fdfda40707fda407fda407fda407fdfdfda407070707a407fda407fda407fdfdfda407fda407a407fda407fda40707fdfda407fda407a407fda407fda407fdfdfda407fda407a4070707fdfda4070707fda407fda407fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
		<ImageData Id="1006">424d16050000000000003604000028000000100000000e0000000100080000000000e00000000000000000000000000000000000000000000000000080000080000000808000800000008000800080800000c0c0c000c0dcc000f0caa6000020400000206000002080000020a0000020c0000020e00000400000004020000040400000406000004080000040a0000040c0000040e00000600000006020000060400000606000006080000060a0000060c0000060e00000800000008020000080400000806000008080000080a0000080c0000080e00000a0000000a0200000a0400000a0600000a0800000a0a00000a0c00000a0e00000c0000000c0200000c0400000c0600000c0800000c0a00000c0c00000c0e00000e0000000e0200000e0400000e0600000e0800000e0a00000e0c00000e0e00040000000400020004000400040006000400080004000a0004000c0004000e00040200000402020004020400040206000402080004020a0004020c0004020e00040400000404020004040400040406000404080004040a0004040c0004040e00040600000406020004060400040606000406080004060a0004060c0004060e00040800000408020004080400040806000408080004080a0004080c0004080e00040a0000040a0200040a0400040a0600040a0800040a0a00040a0c00040a0e00040c0000040c0200040c0400040c0600040c0800040c0a00040c0c00040c0e00040e0000040e0200040e0400040e0600040e0800040e0a00040e0c00040e0e00080000000800020008000400080006000800080008000a0008000c0008000e00080200000802020008020400080206000802080008020a0008020c0008020e00080400000804020008040400080406000804080008040a0008040c0008040e00080600000806020008060400080606000806080008060a0008060c0008060e00080800000808020008080400080806000808080008080a0008080c0008080e00080a0000080a0200080a0400080a0600080a0800080a0a00080a0c00080a0e00080c0000080c0200080c0400080c0600080c0800080c0a00080c0c00080c0e00080e0000080e0200080e0400080e0600080e0800080e0a00080e0c00080e0e000c0000000c0002000c0004000c0006000c0008000c000a000c000c000c000e000c0200000c0202000c0204000c0206000c0208000c020a000c020c000c020e000c0400000c0402000c0404000c0406000c0408000c040a000c040c000c040e000c0600000c0602000c0604000c0606000c0608000c060a000c060c000c060e000c0800000c0802000c0804000c0806000c0808000c080a000c080c000c080e000c0a00000c0a02000c0a04000c0a06000c0a08000c0a0a000c0a0c000c0a0e000c0c00000c0c02000c0c04000c0c06000c0c08000c0c0a000f0fbff00a4a0a000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00fdfdfdfda4d2d2eca4ecd2d2fdfdfdfdfdfdfdfda4d2d2eca4ecd2d2fdfdfdfdfdfdfdfda4d2d2ecececd2d2fdfdfdfdfdfdfdfda4d2d2d2d2d2d2d2fdfdfdfdfdfdfdfda4d2d2d2d2d2d2d2fdfdfdfdfdfdfdfda4d2d2d2d2d2d2fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfda407fdfdfda407fda4070707a4070707a407fdfdfda407fda407fdfda407fdfda407fdfdfda407fda407fdfda407fdfda4070707fda407fda407fdfda40707fda407fdfdfda407fda407fdfda407fdfda4070707fda407fda407fdfda4070707fdfdfdfdfdfdfdfdfdfdfdfdfdfdfdfd</ImageData>
	</ImageDatas>
	<Project ProjectGUID="{EE737F2F-4C5A-4CB6-865B-A6D5F83DEA78}" Target64Bit="true" ShowHideConfigurations="#x306">
		<System>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask_EIB_KNX</Name>
				</Task>
				<Task Id="4" Priority="21" CycleTime="100000" AmsPort="351" AdtTasks="true">
					<Name>PlcTask_Tc3DALI</Name>
				</Task>
				<Task Id="5" Priority="22" CycleTime="100000" AmsPort="352" AdtTasks="true">
					<Name>PlcTask_EnOcean</Name>
				</Task>
				<Task Id="6" Priority="23" CycleTime="100000" AmsPort="353" AdtTasks="true">
					<Name>PlcTask_SMI</Name>
				</Task>
				<Task Id="7" Priority="24" CycleTime="100000" AmsPort="354" AdtTasks="true">
					<Name>PlcTask_DMX</Name>
				</Task>
				<Task Id="8" Priority="25" CycleTime="100000" AmsPort="355" AdtTasks="true">
					<Name>PlcTask_Tc2DALI</Name>
				</Task>
				<Task Id="9" Priority="58" CycleTime="400000" AmsPort="356" DisableFpExceptions="true" AdtTasks="true">
					<Name>Device 2 (BACnet IP)_Task_58</Name>
				</Task>
				<Task Id="10" Priority="26" CycleTime="100000" AmsPort="357" AdtTasks="true">
					<Name>PlcTask_BACnetRev12</Name>
				</Task>
				<Task Id="11" Priority="27" CycleTime="100000" AmsPort="358" AdtTasks="true">
					<Name>PlcTask_BACnetRev14</Name>
				</Task>
				<Task Id="12" Priority="8" CycleTime="20000" AmsPort="359" AdtTasks="true">
					<Name>Device 3 (BACnet IP) - Rev14_QueueTask</Name>
				</Task>
				<Task Id="13" Priority="28" CycleTime="100000" AmsPort="360" AdtTasks="true">
					<Name>PlcTask_ModbusRTU</Name>
				</Task>
				<Task Id="14" Priority="29" CycleTime="100000" AmsPort="361" AdtTasks="true">
					<Name>PlcTask_ModbusTCP</Name>
				</Task>
				<Task Id="15" Priority="30" CycleTime="100000" AmsPort="362" AdtTasks="true">
					<Name>PlcTask_MBus</Name>
				</Task>
				<Task Id="16" Priority="9" CycleTime="20000" AmsPort="363" AdtTasks="true">
					<Name>PlcTask_MBus_Fast</Name>
				</Task>
				<Task Id="17" Priority="31" CycleTime="120000" AmsPort="364" AdtTasks="true">
					<Name>PlcTask_DIOC</Name>
				</Task>
				<Task Id="18" Priority="32" CycleTime="100000" AmsPort="365" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{4B273457-128B-48B2-8551-B42FBA86BD8C}" Name="KL6301_EIB_KNX" PrjFilePath="KL6301_EIB_KNX\KL6301_EIB_KNX.plcproj" TmcFilePath="KL6301_EIB_KNX\KL6301_EIB_KNX.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="KL6301_EIB_KNX\KL6301_EIB_KNX.tmc" TmcHash="{8F1B9417-C83A-6ADA-87C7-AD91E70CF4D2}">
					<Name>KL6301_EIB_KNX Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>GVL_IO.KL6301_Inputs</Name>
							<Type GUID="{09028F86-A747-EA43-57E9-969912315B28}">ARRAY [1..24] OF BYTE</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>GVL_IO.KL6301_Outputs</Name>
							<Type GUID="{09028F86-A747-EA43-57E9-969912315B28}">ARRAY [1..24] OF BYTE</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010030</OTCID>
							</ManualConfig>
							<Priority>20</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502001"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{317AEDDF-0BEE-44E6-BC6E-ABC16AB72D69}" Name="KL6821_Tc2DALI" PrjFilePath="KL6821_Tc2DALI\KL6821_Tc2DALI.plcproj" TmcFilePath="KL6821_Tc2DALI\KL6821_Tc2DALI.tmc" ReloadTmc="true" AmsPort="852" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502040" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="KL6821_Tc2DALI\KL6821_Tc2DALI.tmc" TmcHash="{C1444785-8096-8753-6B73-D591EC2456D9}">
					<Name>KL6821_Tc2DALI Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask_Tc2DALI Inputs</Name>
						<Var>
							<Name>P_Tc2DALI_KL6821.KL6821_Inputs</Name>
							<Type GUID="{675B9F7C-0060-484C-9497-B49850B8F0D6}" Namespace="Tc2_DALI">ST_KL6821InData</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask_Tc2DALI Outputs</Name>
						<Var>
							<Name>P_Tc2DALI_KL6821.KL6821_Outputs</Name>
							<Type GUID="{699EED70-CAF5-4D3C-97A3-3FD22F0C03A4}" Namespace="Tc2_DALI">ST_KL6821OutData</Type>
						</Var>
					</Vars>
					<UnrestoredVarLinks ImportTime="2019-10-01T13:51:05">
						<OwnerA Name="InputDst" Prefix="TIPC^KL6821_Tc2DALI^KL6821_Tc2DALI Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^K-Bus Terminals">
								<Link VarA="GVL_IO.KL6821_Inputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="0" ParentTypeA="ST_KL6821InData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data In 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Inputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="0" ParentTypeA="ST_KL6821InData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data In 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Inputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="0" ParentTypeA="ST_KL6821InData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data In 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Inputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="0" ParentTypeA="ST_KL6821InData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data In 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Inputs^nStatus" TypeA="WORD" InOutA="0" ParentTypeA="ST_KL6821InData" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="KL6821 Tc2DALI^Channel 1^State" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="OutputSrc" Prefix="TIPC^KL6821_Tc2DALI^KL6821_Tc2DALI Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^K-Bus Terminals">
								<Link VarA="GVL_IO.KL6821_Outputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="1" ParentTypeA="ST_KL6821OutData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data Out 0" Size="8" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Outputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="1" ParentTypeA="ST_KL6821OutData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data Out 1" Size="8" OffsA="8" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Outputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="1" ParentTypeA="ST_KL6821OutData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data Out 2" Size="8" OffsA="16" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Outputs^arrData" TypeA="ARRAY [0..3] OF BYTE" InOutA="1" ParentTypeA="ST_KL6821OutData" GuidA="{60488F8E-C156-F943-7298-852B3A1404AC}" VarB="KL6821 Tc2DALI^Channel 1^Data Out 3" Size="8" OffsA="24" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_IO.KL6821_Outputs^nCtrl" TypeA="WORD" InOutA="1" ParentTypeA="ST_KL6821OutData" GuidA="{18071995-0000-0000-0000-000000000004}" VarB="KL6821 Tc2DALI^Channel 1^Ctrl" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask_Tc2DALI</Name>
							<ManualConfig>
								<OTCID>#x02010080</OTCID>
							</ManualConfig>
							<Priority>25</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="25" OTCID="#x08502041"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{684675EF-E139-4D44-897A-FAEEE71945B9}" Name="KL6821_Tc3DALI" PrjFilePath="KL6821_Tc3DALI\KL6821_Tc3DALI.plcproj" TmcFilePath="KL6821_Tc3DALI\KL6821_Tc3DALI.tmc" ReloadTmc="true" AmsPort="853" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502080" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="KL6821_Tc3DALI\KL6821_Tc3DALI.tmc" TmcHash="{A00B63DF-E3B8-AF99-90B9-0ADEBA3C2441}">
					<Name>KL6821_Tc3DALI Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>P_Tc3DALI_KL6821.KL6821_Inputs</Name>
							<Type GUID="{514B9FDB-3016-4A85-8BDE-BB7A41E58537}" Namespace="Tc3_DALI">ST_KL6821InData</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>P_Tc3DALI_KL6821.KL6821_Outputs</Name>
							<Type GUID="{59CF761C-06DC-4888-BBFB-D429224F8C18}" Namespace="Tc3_DALI">ST_KL6821OutData</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010040</OTCID>
							</ManualConfig>
							<Priority>21</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="21" OTCID="#x08502081"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{92E39187-1F94-4508-BA49-A84F809FE4DA}" Name="KL6581_EnOcean" PrjFilePath="KL6581_EnOcean\KL6581_EnOcean.plcproj" TmcFilePath="KL6581_EnOcean\KL6581_EnOcean.tmc" ReloadTmc="true" AmsPort="854" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x085020c0" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="KL6581_EnOcean\KL6581_EnOcean.tmc" TmcHash="{61DDB6AA-CBEC-441C-E43E-B9BB23A3A3D8}">
					<Name>KL6581_EnOcean Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>P_EnOCean.KL6581_In</Name>
							<Type GUID="{01FBA775-CB7A-4957-8B2B-FFEE2B5347D4}" Namespace="Tc2_EnOcean">KL6581_Input</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>P_EnOCean.KL6581_Out</Name>
							<Type GUID="{8C10E380-3BF7-4DAC-A837-504FB5EE88DA}" Namespace="Tc2_EnOcean">KL6581_Output</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010050</OTCID>
							</ManualConfig>
							<Priority>22</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="22" OTCID="#x085020c1"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{E6B7E0C4-9698-4F64-8465-1544426E9F2C}" Name="KL6831_SMI" PrjFilePath="KL6831_SMI\KL6831_SMI.plcproj" TmcFilePath="KL6831_SMI\KL6831_SMI.tmc" ReloadTmc="true" AmsPort="855" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502100" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="KL6831_SMI\KL6831_SMI.tmc" TmcHash="{3FBA492F-904D-2CB9-E101-C393DC205C0A}">
					<Name>KL6831_SMI Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>P_SMI.KL6831_In</Name>
							<Type GUID="{4B6DF6FE-0B7D-4F3F-8E37-D1C9456DF2EE}" Namespace="Tc2_SMI">ST_KL6831KL6841InData</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>P_SMI.KL6831_Out</Name>
							<Type GUID="{8C509C43-01FC-43A6-81AF-7BD9A562DFA2}" Namespace="Tc2_SMI">ST_KL6831KL6841OutData</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010060</OTCID>
							</ManualConfig>
							<Priority>23</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="23" OTCID="#x08502101"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{E501E4FA-E912-4134-9F14-A4F140BCA7AC}" Name="EL6851_DMX" PrjFilePath="EL6851_DMX\EL6851_DMX.plcproj" TmcFilePath="EL6851_DMX\EL6851_DMX.tmc" ReloadTmc="true" AmsPort="856" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502140" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="EL6851_DMX\EL6851_DMX.tmc" TmcHash="{7D1EC693-0378-DF6E-7B2C-D5BD02A50C11}">
					<Name>EL6851_DMX Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>P_DMX_Master.DMX_Master_In</Name>
							<Comment><![CDATA[	As a default only the output channels 1-512 are activated in the process image of the DMX Master terminal (EL6851)
		this can be modified in the tab "Process Data" of the terminal:
			* if less channels are wanted,
			* if RDM communication is wanted, the input channels also have to be enabled and linked.
	]]></Comment>
							<Type GUID="{F90BD838-1C70-4EEE-B912-E168257DF4B9}" Namespace="Tc2_DMX">ST_EL6851InDataEx</Type>
						</Var>
						<Var>
							<Name>P_DMX_Slave.DMX_Slave_In</Name>
							<Comment><![CDATA[	As a default only channels 1-64 are activated in the process image of the DMX Slave terminal (EL6851-0010)
		If more or other channels are wanted, this can be modified in the tab "Process Data" of the terminal:
	]]></Comment>
							<Type GUID="{EF0D6FD8-5280-B90B-93DF-5780A2638D4C}">ARRAY [1..64] OF BYTE</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>P_DMX_Master.DMX_Master_Out</Name>
							<Type GUID="{2407928B-41CD-42AE-940F-BE2E2A6D71C8}" Namespace="Tc2_DMX">ST_EL6851OutData</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010070</OTCID>
							</ManualConfig>
							<Priority>24</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="24" OTCID="#x08502141"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{6868A64D-B4ED-446C-9F9A-050174D10D04}" Name="BACnet_Rev12" PrjFilePath="BACnet_Rev12\BACnet_Rev12.plcproj" TmcFilePath="BACnet_Rev12\BACnet_Rev12.tmc" ReloadTmc="true" AmsPort="857" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502180" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="BACnet_Rev12\BACnet_Rev12.tmc" TmcHash="{61A31523-690C-1381-1DF4-35426673CC50}">
					<Name>BACnet_Rev12 Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x020100a0</OTCID>
							</ManualConfig>
							<Priority>26</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="26" OTCID="#x08502181"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{D9DAD74A-30CA-4942-A560-259A8D2B18B5}" Name="BACnet_Rev14" PrjFilePath="BACnet_Rev14\BACnet_Rev14.plcproj" TmcFilePath="BACnet_Rev14\BACnet_Rev14.tmc" ReloadTmc="true" AmsPort="858" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x085021c0" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="BACnet_Rev14\BACnet_Rev14.tmc" TmcHash="{50887869-C151-0723-12FE-255723D20F7D}">
					<Name>BACnet_Rev14 Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>Tc3_BACnetRev14.BACnet_Globals.DefaultAdapter.BACnet_AmsNetId</Name>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
						<Var>
							<Name>P_BacnetRev14.fbBACnet_Adapter.BACnet_AmsNetId</Name>
							<Type GUID="{12E80FF5-6251-C867-A464-3036E21E986D}">ARRAY [0..5] OF BYTE</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x020100b0</OTCID>
							</ManualConfig>
							<Priority>27</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="27" OTCID="#x085021c1"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{6A77A452-0C71-4075-9181-F0C16E192F60}" Name="Modbus_RTU" PrjFilePath="Modbus_RTU\Modbus_RTU.plcproj" TmcFilePath="Modbus_RTU\Modbus_RTU.tmc" ReloadTmc="true" AmsPort="859" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502200" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="Modbus_RTU\Modbus_RTU.tmc" TmcHash="{CA545BE4-1A13-106A-E2C8-BA3B4F043640}">
					<Name>Modbus_RTU Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>P_ModbusRTU_Slave.Inputs</Name>
							<Comment><![CDATA[	fbModbus		: ModbusRtuSlave_KL6x5B;	
	fbModbus		: ModbusRtuSlave_KL6x22B;	
 Definition of Modbus data access areas
 ======================================
 Check the following options *)
 hardware independent access to the input, output and memory area
 The ranges are declared with a length of only one word
 Nevertheless ModbusRTU will access the full length defined above

	Inputs 	AT %IW0:	WORD;
	Outputs AT %QW0:	WORD;
	Memory 	AT %MW0:	WORD;
	
 The ranges are declared as arrays here (optional)]]></Comment>
							<Type GUID="{0D7AF360-A7F1-8997-ED9D-93F162B0C11B}">ARRAY [0..255] OF WORD</Type>
						</Var>
						<Var>
							<Name>P_ModbusRTU_Master.fbModbus.InData</Name>
							<Type GUID="{85E5F182-994B-D58F-D73E-E06C3608A833}" Namespace="Tc2_ModbusRTU">MB_PcComInData</Type>
						</Var>
						<Var>
							<Name>P_ModbusRTU_Slave.fbModbus.InData</Name>
							<Type GUID="{85E5F182-994B-D58F-D73E-E06C3608A833}" Namespace="Tc2_ModbusRTU">MB_PcComInData</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>P_ModbusRTU_Slave.Outputs</Name>
							<Type GUID="{0D7AF360-A7F1-8997-ED9D-93F162B0C11B}">ARRAY [0..255] OF WORD</Type>
						</Var>
						<Var>
							<Name>P_ModbusRTU_Master.fbModbus.OutData</Name>
							<Type GUID="{817F87BD-54FA-7383-92CB-61C84BBDADE4}" Namespace="Tc2_ModbusRTU">MB_PcComOutData</Type>
						</Var>
						<Var>
							<Name>P_ModbusRTU_Slave.fbModbus.OutData</Name>
							<Type GUID="{817F87BD-54FA-7383-92CB-61C84BBDADE4}" Namespace="Tc2_ModbusRTU">MB_PcComOutData</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x020100d0</OTCID>
							</ManualConfig>
							<Priority>28</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="28" OTCID="#x08502201"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{0FF340E4-DF54-403D-B802-35BDC337F903}" Name="Modbus_TCP" PrjFilePath="Modbus_TCP\Modbus_TCP.plcproj" TmcFilePath="Modbus_TCP\Modbus_TCP.tmc" ReloadTmc="true" AmsPort="860" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502240" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2">
					<Name>Modbus_TCP Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Contexts>
						<Context>
							<Id>1</Id>
							<Name>Default</Name>
						</Context>
					</Contexts>
				</Instance>
			</Project>
			<Project GUID="{4CE6B228-49BB-4CF9-A50A-1712D962192E}" Name="KL6781_MBus" PrjFilePath="KL6781_MBus\KL6781_MBus.plcproj" TmcFilePath="KL6781_MBus\KL6781_MBus.tmc" ReloadTmc="true" AmsPort="861" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502280" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="KL6781_MBus\KL6781_MBus.tmc" TmcHash="{086BF9F9-71C4-92BF-367A-623AA4FBCE4F}">
					<Name>KL6781_MBus Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask_Fast Inputs</Name>
						<Var>
							<Name>GVL_IO.stComIn</Name>
							<Type GUID="{9C5D4328-9D49-5D84-32AA-448E1B17934D}" Namespace="Tc2_MBus">ST_KL6781inData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask_Fast Outputs</Name>
						<Var>
							<Name>GVL_IO.stComOut</Name>
							<Type GUID="{BA9C462F-CFF8-B791-878F-07FF3A729923}" Namespace="Tc2_MBus">ST_KL6781outData22B</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask_Fast</Name>
							<ManualConfig>
								<OTCID>#x02010100</OTCID>
							</ManualConfig>
							<Priority>9</Priority>
							<CycleTime>2000000</CycleTime>
						</Context>
						<Context>
							<Id>1</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x020100f0</OTCID>
							</ManualConfig>
							<Priority>30</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="9" OTCID="#x08502281"/>
						<TaskPouOid Prio="30" OTCID="#x08502282"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project GUID="{0777AF84-520A-4D19-94C3-DA7291D85CF6}" Name="DIOC_Fixsus" PrjFilePath="DIOC_Fixsus\DIOC_Fixsus.plcproj" TmcFilePath="DIOC_Fixsus\DIOC_Fixsus.tmc" ReloadTmc="true" AmsPort="862" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x085022c0" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="DIOC_Fixsus\DIOC_Fixsus.tmc" TmcHash="{3F2916E0-7706-74E2-41DA-683FB1D18F36}">
					<Name>DIOC_Fixsus Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>P_DIOC.fbTP10_Complete.FB_DIOC_COMM.fbDioc.diIn</Name>
							<Comment><![CDATA[ TC3 attribute, will be ignored by TC2 
 TC2 attribute, will be ignored by TC3 
 IO ]]></Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>P_DIOC.fbTP10_Compact.FB_DIOC_COMM.fbDioc.diIn</Name>
							<Comment><![CDATA[ TC3 attribute, will be ignored by TC2 
 TC2 attribute, will be ignored by TC3 
 IO ]]></Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2" AreaNo="1">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>P_DIOC.fbTP10_Complete.FB_DIOC_COMM.fbDioc.doOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>P_DIOC.fbTP10_Compact.FB_DIOC_COMM.fbDioc.doOut</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Contexts>
						<Context>
							<Id>0</Id>
							<Name>PlcTask</Name>
							<ManualConfig>
								<OTCID>#x02010110</OTCID>
							</ManualConfig>
							<Priority>31</Priority>
							<CycleTime>12000000</CycleTime>
						</Context>
					</Contexts>
					<TaskPouOids>
						<TaskPouOid Prio="31" OTCID="#x085022c1"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project File="EL6821_Tc3DALI.xti"/>
		</Plc>
		<Io>
			<Device Id="1" DevType="111" DevFlags="#x0003" AmsPort="28673" AmsNetId="10.30.3.41.2.1" RemoteName="Device 1 (EtherCAT)" InfoImageId="2">
				<Name>Device 1 (EtherCAT)</Name>
				<AddressInfo>
					<Pnp>
						<DeviceDesc></DeviceDesc>
						<DeviceName></DeviceName>
						<DeviceData>000000000000</DeviceData>
					</Pnp>
				</AddressInfo>
				<Image Id="1" AddrType="9" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Image Id="3" AddrType="10" ImageType="3">
					<Name>Image-2</Name>
				</Image>
				<Image Id="8" AddrType="10" ImageType="3">
					<Name>Image-3</Name>
				</Image>
				<Image Id="9" AddrType="10" ImageType="3">
					<Name>Image-4</Name>
				</Image>
				<Box Id="1" BoxType="9099">
					<Name>EtherCAT Terminals</Name>
					<ImageId>1000</ImageId>
					<EtherCAT SlaveType="1" PdiType="#x0d00" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x044c2c52" RevisionNo="#x00120000" PortPhys="305" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortABoxInfo="#x00ffffff"/>
					<Box Id="3" BoxType="9099" BoxFlags="#x00000020">
						<Name>EL6851 DMX Master</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x1ac33052" RevisionNo="#x00150000" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6851 DMX Master" Desc="EL6851" PortABoxInfo="#x01000001">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001106022400010003000000000000000602001124010000</SyncMan>
							<SyncMan>801746002000010004000000000000000600801720010000</SyncMan>
							<Fmmu>0000000000000000001100020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000801700010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="DMX Status" Index="#x1a00" Flags="#x0011" SyncMan="3">
								<Entry Name="Transmit accepted" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Receive toggle" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Cyclic TxD disabled" Index="#x6000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Default data sent" Index="#x6000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000009}">ARRAY [0..8] OF BIT</Type>
								</Entry>
								<Entry Name="Frame sent toggle" Index="#x6000" Sub="#x0e">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel length" Index="#x6000" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Start code" Index="#x6000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 1-64" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<Entry Name="Channel 1" Index="#x6002" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 2" Index="#x6002" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 3" Index="#x6002" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 4" Index="#x6002" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 5" Index="#x6002" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 6" Index="#x6002" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 7" Index="#x6002" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 8" Index="#x6002" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 9" Index="#x6002" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 10" Index="#x6002" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 11" Index="#x6002" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 12" Index="#x6002" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 13" Index="#x6002" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 14" Index="#x6002" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 15" Index="#x6002" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 16" Index="#x6002" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 17" Index="#x6002" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 18" Index="#x6002" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 19" Index="#x6002" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 20" Index="#x6002" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 21" Index="#x6002" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 22" Index="#x6002" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 23" Index="#x6002" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 24" Index="#x6002" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 25" Index="#x6002" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 26" Index="#x6002" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 27" Index="#x6002" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 28" Index="#x6002" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 29" Index="#x6002" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 30" Index="#x6002" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 31" Index="#x6002" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 32" Index="#x6002" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 33" Index="#x6002" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 34" Index="#x6002" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 35" Index="#x6002" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 36" Index="#x6002" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 37" Index="#x6002" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 38" Index="#x6002" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 39" Index="#x6002" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 40" Index="#x6002" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 41" Index="#x6002" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 42" Index="#x6002" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 43" Index="#x6002" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 44" Index="#x6002" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 45" Index="#x6002" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 46" Index="#x6002" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 47" Index="#x6002" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 48" Index="#x6002" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 49" Index="#x6002" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 50" Index="#x6002" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 51" Index="#x6002" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 52" Index="#x6002" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 53" Index="#x6002" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 54" Index="#x6002" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 55" Index="#x6002" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 56" Index="#x6002" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 57" Index="#x6002" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 58" Index="#x6002" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 59" Index="#x6002" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 60" Index="#x6002" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 61" Index="#x6002" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 62" Index="#x6002" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 63" Index="#x6002" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 64" Index="#x6002" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 65-128" Index="#x1a02" Flags="#x0010">
								<Entry Name="Channel 65" Index="#x6003" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 66" Index="#x6003" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 67" Index="#x6003" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 68" Index="#x6003" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 69" Index="#x6003" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 70" Index="#x6003" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 71" Index="#x6003" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 72" Index="#x6003" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 73" Index="#x6003" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 74" Index="#x6003" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 75" Index="#x6003" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 76" Index="#x6003" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 77" Index="#x6003" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 78" Index="#x6003" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 79" Index="#x6003" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 80" Index="#x6003" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 81" Index="#x6003" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 82" Index="#x6003" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 83" Index="#x6003" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 84" Index="#x6003" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 85" Index="#x6003" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 86" Index="#x6003" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 87" Index="#x6003" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 88" Index="#x6003" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 89" Index="#x6003" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 90" Index="#x6003" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 91" Index="#x6003" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 92" Index="#x6003" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 93" Index="#x6003" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 94" Index="#x6003" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 95" Index="#x6003" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 96" Index="#x6003" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 97" Index="#x6003" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 98" Index="#x6003" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 99" Index="#x6003" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 100" Index="#x6003" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 101" Index="#x6003" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 102" Index="#x6003" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 103" Index="#x6003" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 104" Index="#x6003" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 105" Index="#x6003" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 106" Index="#x6003" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 107" Index="#x6003" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 108" Index="#x6003" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 109" Index="#x6003" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 110" Index="#x6003" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 111" Index="#x6003" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 112" Index="#x6003" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 113" Index="#x6003" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 114" Index="#x6003" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 115" Index="#x6003" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 116" Index="#x6003" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 117" Index="#x6003" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 118" Index="#x6003" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 119" Index="#x6003" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 120" Index="#x6003" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 121" Index="#x6003" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 122" Index="#x6003" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 123" Index="#x6003" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 124" Index="#x6003" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 125" Index="#x6003" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 126" Index="#x6003" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 127" Index="#x6003" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 128" Index="#x6003" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 129-192" Index="#x1a03" Flags="#x0010">
								<Entry Name="Channel 129" Index="#x6004" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 130" Index="#x6004" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 131" Index="#x6004" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 132" Index="#x6004" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 133" Index="#x6004" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 134" Index="#x6004" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 135" Index="#x6004" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 136" Index="#x6004" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 137" Index="#x6004" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 138" Index="#x6004" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 139" Index="#x6004" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 140" Index="#x6004" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 141" Index="#x6004" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 142" Index="#x6004" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 143" Index="#x6004" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 144" Index="#x6004" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 145" Index="#x6004" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 146" Index="#x6004" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 147" Index="#x6004" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 148" Index="#x6004" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 149" Index="#x6004" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 150" Index="#x6004" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 151" Index="#x6004" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 152" Index="#x6004" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 153" Index="#x6004" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 154" Index="#x6004" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 155" Index="#x6004" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 156" Index="#x6004" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 157" Index="#x6004" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 158" Index="#x6004" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 159" Index="#x6004" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 160" Index="#x6004" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 161" Index="#x6004" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 162" Index="#x6004" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 163" Index="#x6004" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 164" Index="#x6004" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 165" Index="#x6004" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 166" Index="#x6004" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 167" Index="#x6004" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 168" Index="#x6004" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 169" Index="#x6004" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 170" Index="#x6004" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 171" Index="#x6004" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 172" Index="#x6004" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 173" Index="#x6004" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 174" Index="#x6004" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 175" Index="#x6004" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 176" Index="#x6004" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 177" Index="#x6004" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 178" Index="#x6004" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 179" Index="#x6004" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 180" Index="#x6004" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 181" Index="#x6004" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 182" Index="#x6004" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 183" Index="#x6004" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 184" Index="#x6004" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 185" Index="#x6004" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 186" Index="#x6004" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 187" Index="#x6004" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 188" Index="#x6004" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 189" Index="#x6004" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 190" Index="#x6004" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 191" Index="#x6004" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 192" Index="#x6004" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 193-256" Index="#x1a04" Flags="#x0010">
								<Entry Name="Channel 193" Index="#x6005" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 194" Index="#x6005" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 195" Index="#x6005" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 196" Index="#x6005" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 197" Index="#x6005" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 198" Index="#x6005" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 199" Index="#x6005" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 200" Index="#x6005" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 201" Index="#x6005" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 202" Index="#x6005" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 203" Index="#x6005" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 204" Index="#x6005" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 205" Index="#x6005" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 206" Index="#x6005" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 207" Index="#x6005" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 208" Index="#x6005" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 209" Index="#x6005" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 210" Index="#x6005" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 211" Index="#x6005" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 212" Index="#x6005" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 213" Index="#x6005" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 214" Index="#x6005" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 215" Index="#x6005" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 216" Index="#x6005" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 217" Index="#x6005" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 218" Index="#x6005" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 219" Index="#x6005" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 220" Index="#x6005" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 221" Index="#x6005" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 222" Index="#x6005" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 223" Index="#x6005" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 224" Index="#x6005" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 225" Index="#x6005" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 226" Index="#x6005" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 227" Index="#x6005" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 228" Index="#x6005" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 229" Index="#x6005" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 230" Index="#x6005" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 231" Index="#x6005" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 232" Index="#x6005" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 233" Index="#x6005" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 234" Index="#x6005" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 235" Index="#x6005" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 236" Index="#x6005" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 237" Index="#x6005" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 238" Index="#x6005" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 239" Index="#x6005" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 240" Index="#x6005" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 241" Index="#x6005" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 242" Index="#x6005" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 243" Index="#x6005" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 244" Index="#x6005" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 245" Index="#x6005" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 246" Index="#x6005" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 247" Index="#x6005" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 248" Index="#x6005" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 249" Index="#x6005" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 250" Index="#x6005" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 251" Index="#x6005" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 252" Index="#x6005" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 253" Index="#x6005" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 254" Index="#x6005" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 255" Index="#x6005" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 256" Index="#x6005" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 257-320" Index="#x1a05" Flags="#x0010">
								<Entry Name="Channel 257" Index="#x6006" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 258" Index="#x6006" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 259" Index="#x6006" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 260" Index="#x6006" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 261" Index="#x6006" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 262" Index="#x6006" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 263" Index="#x6006" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 264" Index="#x6006" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 265" Index="#x6006" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 266" Index="#x6006" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 267" Index="#x6006" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 268" Index="#x6006" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 269" Index="#x6006" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 270" Index="#x6006" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 271" Index="#x6006" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 272" Index="#x6006" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 273" Index="#x6006" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 274" Index="#x6006" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 275" Index="#x6006" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 276" Index="#x6006" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 277" Index="#x6006" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 278" Index="#x6006" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 279" Index="#x6006" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 280" Index="#x6006" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 281" Index="#x6006" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 282" Index="#x6006" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 283" Index="#x6006" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 284" Index="#x6006" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 285" Index="#x6006" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 286" Index="#x6006" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 287" Index="#x6006" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 288" Index="#x6006" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 289" Index="#x6006" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 290" Index="#x6006" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 291" Index="#x6006" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 292" Index="#x6006" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 293" Index="#x6006" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 294" Index="#x6006" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 295" Index="#x6006" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 296" Index="#x6006" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 297" Index="#x6006" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 298" Index="#x6006" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 299" Index="#x6006" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 300" Index="#x6006" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 301" Index="#x6006" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 302" Index="#x6006" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 303" Index="#x6006" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 304" Index="#x6006" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 305" Index="#x6006" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 306" Index="#x6006" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 307" Index="#x6006" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 308" Index="#x6006" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 309" Index="#x6006" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 310" Index="#x6006" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 311" Index="#x6006" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 312" Index="#x6006" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 313" Index="#x6006" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 314" Index="#x6006" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 315" Index="#x6006" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 316" Index="#x6006" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 317" Index="#x6006" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 318" Index="#x6006" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 319" Index="#x6006" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 320" Index="#x6006" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 321-384" Index="#x1a06" Flags="#x0010">
								<Entry Name="Channel 321" Index="#x6007" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 322" Index="#x6007" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 323" Index="#x6007" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 324" Index="#x6007" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 325" Index="#x6007" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 326" Index="#x6007" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 327" Index="#x6007" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 328" Index="#x6007" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 329" Index="#x6007" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 330" Index="#x6007" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 331" Index="#x6007" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 332" Index="#x6007" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 333" Index="#x6007" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 334" Index="#x6007" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 335" Index="#x6007" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 336" Index="#x6007" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 337" Index="#x6007" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 338" Index="#x6007" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 339" Index="#x6007" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 340" Index="#x6007" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 341" Index="#x6007" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 342" Index="#x6007" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 343" Index="#x6007" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 344" Index="#x6007" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 345" Index="#x6007" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 346" Index="#x6007" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 347" Index="#x6007" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 348" Index="#x6007" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 349" Index="#x6007" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 350" Index="#x6007" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 351" Index="#x6007" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 352" Index="#x6007" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 353" Index="#x6007" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 354" Index="#x6007" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 355" Index="#x6007" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 356" Index="#x6007" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 357" Index="#x6007" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 358" Index="#x6007" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 359" Index="#x6007" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 360" Index="#x6007" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 361" Index="#x6007" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 362" Index="#x6007" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 363" Index="#x6007" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 364" Index="#x6007" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 365" Index="#x6007" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 366" Index="#x6007" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 367" Index="#x6007" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 368" Index="#x6007" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 369" Index="#x6007" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 370" Index="#x6007" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 371" Index="#x6007" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 372" Index="#x6007" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 373" Index="#x6007" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 374" Index="#x6007" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 375" Index="#x6007" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 376" Index="#x6007" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 377" Index="#x6007" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 378" Index="#x6007" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 379" Index="#x6007" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 380" Index="#x6007" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 381" Index="#x6007" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 382" Index="#x6007" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 383" Index="#x6007" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 384" Index="#x6007" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 385-448" Index="#x1a07" Flags="#x0010">
								<Entry Name="Channel 385" Index="#x6008" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 386" Index="#x6008" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 387" Index="#x6008" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 388" Index="#x6008" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 389" Index="#x6008" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 390" Index="#x6008" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 391" Index="#x6008" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 392" Index="#x6008" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 393" Index="#x6008" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 394" Index="#x6008" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 395" Index="#x6008" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 396" Index="#x6008" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 397" Index="#x6008" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 398" Index="#x6008" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 399" Index="#x6008" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 400" Index="#x6008" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 401" Index="#x6008" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 402" Index="#x6008" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 403" Index="#x6008" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 404" Index="#x6008" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 405" Index="#x6008" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 406" Index="#x6008" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 407" Index="#x6008" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 408" Index="#x6008" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 409" Index="#x6008" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 410" Index="#x6008" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 411" Index="#x6008" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 412" Index="#x6008" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 413" Index="#x6008" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 414" Index="#x6008" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 415" Index="#x6008" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 416" Index="#x6008" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 417" Index="#x6008" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 418" Index="#x6008" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 419" Index="#x6008" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 420" Index="#x6008" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 421" Index="#x6008" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 422" Index="#x6008" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 423" Index="#x6008" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 424" Index="#x6008" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 425" Index="#x6008" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 426" Index="#x6008" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 427" Index="#x6008" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 428" Index="#x6008" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 429" Index="#x6008" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 430" Index="#x6008" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 431" Index="#x6008" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 432" Index="#x6008" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 433" Index="#x6008" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 434" Index="#x6008" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 435" Index="#x6008" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 436" Index="#x6008" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 437" Index="#x6008" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 438" Index="#x6008" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 439" Index="#x6008" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 440" Index="#x6008" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 441" Index="#x6008" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 442" Index="#x6008" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 443" Index="#x6008" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 444" Index="#x6008" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 445" Index="#x6008" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 446" Index="#x6008" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 447" Index="#x6008" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 448" Index="#x6008" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 449-512" Index="#x1a08" Flags="#x0010">
								<Entry Name="Channel 449" Index="#x6009" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 450" Index="#x6009" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 451" Index="#x6009" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 452" Index="#x6009" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 453" Index="#x6009" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 454" Index="#x6009" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 455" Index="#x6009" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 456" Index="#x6009" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 457" Index="#x6009" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 458" Index="#x6009" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 459" Index="#x6009" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 460" Index="#x6009" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 461" Index="#x6009" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 462" Index="#x6009" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 463" Index="#x6009" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 464" Index="#x6009" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 465" Index="#x6009" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 466" Index="#x6009" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 467" Index="#x6009" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 468" Index="#x6009" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 469" Index="#x6009" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 470" Index="#x6009" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 471" Index="#x6009" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 472" Index="#x6009" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 473" Index="#x6009" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 474" Index="#x6009" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 475" Index="#x6009" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 476" Index="#x6009" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 477" Index="#x6009" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 478" Index="#x6009" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 479" Index="#x6009" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 480" Index="#x6009" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 481" Index="#x6009" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 482" Index="#x6009" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 483" Index="#x6009" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 484" Index="#x6009" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 485" Index="#x6009" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 486" Index="#x6009" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 487" Index="#x6009" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 488" Index="#x6009" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 489" Index="#x6009" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 490" Index="#x6009" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 491" Index="#x6009" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 492" Index="#x6009" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 493" Index="#x6009" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 494" Index="#x6009" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 495" Index="#x6009" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 496" Index="#x6009" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 497" Index="#x6009" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 498" Index="#x6009" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 499" Index="#x6009" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 500" Index="#x6009" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 501" Index="#x6009" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 502" Index="#x6009" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 503" Index="#x6009" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 504" Index="#x6009" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 505" Index="#x6009" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 506" Index="#x6009" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 507" Index="#x6009" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 508" Index="#x6009" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 509" Index="#x6009" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 510" Index="#x6009" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 511" Index="#x6009" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 512" Index="#x6009" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Control" Index="#x1600" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Transmit request" Index="#x7000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Disable cyclic TxD" Index="#x7000" Sub="#x03">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Send default data" Index="#x7000" Sub="#x04">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Name="Channel length" Index="#x7000" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Start code" Index="#x7000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 1-64" Index="#x1601" InOut="1" Flags="#x0011" SyncMan="2">
								<Entry Name="Channel 1" Index="#x7002" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 2" Index="#x7002" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 3" Index="#x7002" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 4" Index="#x7002" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 5" Index="#x7002" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 6" Index="#x7002" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 7" Index="#x7002" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 8" Index="#x7002" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 9" Index="#x7002" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 10" Index="#x7002" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 11" Index="#x7002" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 12" Index="#x7002" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 13" Index="#x7002" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 14" Index="#x7002" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 15" Index="#x7002" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 16" Index="#x7002" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 17" Index="#x7002" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 18" Index="#x7002" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 19" Index="#x7002" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 20" Index="#x7002" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 21" Index="#x7002" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 22" Index="#x7002" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 23" Index="#x7002" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 24" Index="#x7002" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 25" Index="#x7002" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 26" Index="#x7002" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 27" Index="#x7002" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 28" Index="#x7002" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 29" Index="#x7002" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 30" Index="#x7002" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 31" Index="#x7002" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 32" Index="#x7002" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 33" Index="#x7002" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 34" Index="#x7002" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 35" Index="#x7002" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 36" Index="#x7002" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 37" Index="#x7002" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 38" Index="#x7002" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 39" Index="#x7002" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 40" Index="#x7002" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 41" Index="#x7002" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 42" Index="#x7002" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 43" Index="#x7002" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 44" Index="#x7002" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 45" Index="#x7002" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 46" Index="#x7002" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 47" Index="#x7002" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 48" Index="#x7002" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 49" Index="#x7002" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 50" Index="#x7002" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 51" Index="#x7002" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 52" Index="#x7002" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 53" Index="#x7002" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 54" Index="#x7002" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 55" Index="#x7002" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 56" Index="#x7002" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 57" Index="#x7002" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 58" Index="#x7002" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 59" Index="#x7002" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 60" Index="#x7002" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 61" Index="#x7002" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 62" Index="#x7002" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 63" Index="#x7002" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 64" Index="#x7002" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 65-128" Index="#x1602" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 65" Index="#x7003" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 66" Index="#x7003" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 67" Index="#x7003" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 68" Index="#x7003" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 69" Index="#x7003" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 70" Index="#x7003" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 71" Index="#x7003" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 72" Index="#x7003" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 73" Index="#x7003" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 74" Index="#x7003" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 75" Index="#x7003" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 76" Index="#x7003" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 77" Index="#x7003" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 78" Index="#x7003" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 79" Index="#x7003" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 80" Index="#x7003" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 81" Index="#x7003" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 82" Index="#x7003" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 83" Index="#x7003" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 84" Index="#x7003" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 85" Index="#x7003" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 86" Index="#x7003" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 87" Index="#x7003" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 88" Index="#x7003" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 89" Index="#x7003" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 90" Index="#x7003" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 91" Index="#x7003" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 92" Index="#x7003" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 93" Index="#x7003" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 94" Index="#x7003" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 95" Index="#x7003" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 96" Index="#x7003" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 97" Index="#x7003" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 98" Index="#x7003" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 99" Index="#x7003" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 100" Index="#x7003" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 101" Index="#x7003" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 102" Index="#x7003" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 103" Index="#x7003" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 104" Index="#x7003" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 105" Index="#x7003" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 106" Index="#x7003" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 107" Index="#x7003" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 108" Index="#x7003" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 109" Index="#x7003" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 110" Index="#x7003" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 111" Index="#x7003" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 112" Index="#x7003" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 113" Index="#x7003" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 114" Index="#x7003" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 115" Index="#x7003" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 116" Index="#x7003" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 117" Index="#x7003" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 118" Index="#x7003" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 119" Index="#x7003" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 120" Index="#x7003" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 121" Index="#x7003" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 122" Index="#x7003" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 123" Index="#x7003" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 124" Index="#x7003" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 125" Index="#x7003" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 126" Index="#x7003" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 127" Index="#x7003" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 128" Index="#x7003" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 129-192" Index="#x1603" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 129" Index="#x7004" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 130" Index="#x7004" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 131" Index="#x7004" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 132" Index="#x7004" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 133" Index="#x7004" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 134" Index="#x7004" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 135" Index="#x7004" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 136" Index="#x7004" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 137" Index="#x7004" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 138" Index="#x7004" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 139" Index="#x7004" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 140" Index="#x7004" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 141" Index="#x7004" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 142" Index="#x7004" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 143" Index="#x7004" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 144" Index="#x7004" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 145" Index="#x7004" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 146" Index="#x7004" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 147" Index="#x7004" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 148" Index="#x7004" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 149" Index="#x7004" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 150" Index="#x7004" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 151" Index="#x7004" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 152" Index="#x7004" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 153" Index="#x7004" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 154" Index="#x7004" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 155" Index="#x7004" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 156" Index="#x7004" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 157" Index="#x7004" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 158" Index="#x7004" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 159" Index="#x7004" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 160" Index="#x7004" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 161" Index="#x7004" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 162" Index="#x7004" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 163" Index="#x7004" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 164" Index="#x7004" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 165" Index="#x7004" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 166" Index="#x7004" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 167" Index="#x7004" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 168" Index="#x7004" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 169" Index="#x7004" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 170" Index="#x7004" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 171" Index="#x7004" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 172" Index="#x7004" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 173" Index="#x7004" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 174" Index="#x7004" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 175" Index="#x7004" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 176" Index="#x7004" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 177" Index="#x7004" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 178" Index="#x7004" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 179" Index="#x7004" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 180" Index="#x7004" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 181" Index="#x7004" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 182" Index="#x7004" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 183" Index="#x7004" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 184" Index="#x7004" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 185" Index="#x7004" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 186" Index="#x7004" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 187" Index="#x7004" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 188" Index="#x7004" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 189" Index="#x7004" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 190" Index="#x7004" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 191" Index="#x7004" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 192" Index="#x7004" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 193-256" Index="#x1604" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 193" Index="#x7005" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 194" Index="#x7005" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 195" Index="#x7005" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 196" Index="#x7005" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 197" Index="#x7005" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 198" Index="#x7005" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 199" Index="#x7005" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 200" Index="#x7005" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 201" Index="#x7005" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 202" Index="#x7005" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 203" Index="#x7005" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 204" Index="#x7005" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 205" Index="#x7005" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 206" Index="#x7005" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 207" Index="#x7005" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 208" Index="#x7005" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 209" Index="#x7005" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 210" Index="#x7005" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 211" Index="#x7005" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 212" Index="#x7005" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 213" Index="#x7005" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 214" Index="#x7005" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 215" Index="#x7005" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 216" Index="#x7005" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 217" Index="#x7005" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 218" Index="#x7005" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 219" Index="#x7005" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 220" Index="#x7005" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 221" Index="#x7005" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 222" Index="#x7005" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 223" Index="#x7005" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 224" Index="#x7005" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 225" Index="#x7005" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 226" Index="#x7005" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 227" Index="#x7005" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 228" Index="#x7005" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 229" Index="#x7005" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 230" Index="#x7005" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 231" Index="#x7005" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 232" Index="#x7005" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 233" Index="#x7005" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 234" Index="#x7005" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 235" Index="#x7005" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 236" Index="#x7005" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 237" Index="#x7005" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 238" Index="#x7005" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 239" Index="#x7005" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 240" Index="#x7005" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 241" Index="#x7005" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 242" Index="#x7005" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 243" Index="#x7005" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 244" Index="#x7005" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 245" Index="#x7005" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 246" Index="#x7005" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 247" Index="#x7005" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 248" Index="#x7005" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 249" Index="#x7005" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 250" Index="#x7005" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 251" Index="#x7005" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 252" Index="#x7005" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 253" Index="#x7005" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 254" Index="#x7005" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 255" Index="#x7005" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 256" Index="#x7005" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 257-320" Index="#x1605" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 257" Index="#x7006" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 258" Index="#x7006" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 259" Index="#x7006" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 260" Index="#x7006" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 261" Index="#x7006" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 262" Index="#x7006" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 263" Index="#x7006" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 264" Index="#x7006" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 265" Index="#x7006" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 266" Index="#x7006" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 267" Index="#x7006" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 268" Index="#x7006" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 269" Index="#x7006" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 270" Index="#x7006" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 271" Index="#x7006" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 272" Index="#x7006" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 273" Index="#x7006" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 274" Index="#x7006" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 275" Index="#x7006" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 276" Index="#x7006" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 277" Index="#x7006" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 278" Index="#x7006" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 279" Index="#x7006" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 280" Index="#x7006" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 281" Index="#x7006" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 282" Index="#x7006" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 283" Index="#x7006" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 284" Index="#x7006" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 285" Index="#x7006" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 286" Index="#x7006" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 287" Index="#x7006" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 288" Index="#x7006" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 289" Index="#x7006" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 290" Index="#x7006" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 291" Index="#x7006" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 292" Index="#x7006" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 293" Index="#x7006" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 294" Index="#x7006" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 295" Index="#x7006" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 296" Index="#x7006" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 297" Index="#x7006" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 298" Index="#x7006" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 299" Index="#x7006" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 300" Index="#x7006" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 301" Index="#x7006" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 302" Index="#x7006" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 303" Index="#x7006" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 304" Index="#x7006" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 305" Index="#x7006" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 306" Index="#x7006" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 307" Index="#x7006" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 308" Index="#x7006" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 309" Index="#x7006" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 310" Index="#x7006" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 311" Index="#x7006" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 312" Index="#x7006" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 313" Index="#x7006" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 314" Index="#x7006" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 315" Index="#x7006" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 316" Index="#x7006" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 317" Index="#x7006" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 318" Index="#x7006" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 319" Index="#x7006" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 320" Index="#x7006" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 321-384" Index="#x1606" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 321" Index="#x7007" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 322" Index="#x7007" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 323" Index="#x7007" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 324" Index="#x7007" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 325" Index="#x7007" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 326" Index="#x7007" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 327" Index="#x7007" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 328" Index="#x7007" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 329" Index="#x7007" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 330" Index="#x7007" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 331" Index="#x7007" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 332" Index="#x7007" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 333" Index="#x7007" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 334" Index="#x7007" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 335" Index="#x7007" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 336" Index="#x7007" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 337" Index="#x7007" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 338" Index="#x7007" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 339" Index="#x7007" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 340" Index="#x7007" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 341" Index="#x7007" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 342" Index="#x7007" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 343" Index="#x7007" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 344" Index="#x7007" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 345" Index="#x7007" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 346" Index="#x7007" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 347" Index="#x7007" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 348" Index="#x7007" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 349" Index="#x7007" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 350" Index="#x7007" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 351" Index="#x7007" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 352" Index="#x7007" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 353" Index="#x7007" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 354" Index="#x7007" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 355" Index="#x7007" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 356" Index="#x7007" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 357" Index="#x7007" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 358" Index="#x7007" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 359" Index="#x7007" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 360" Index="#x7007" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 361" Index="#x7007" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 362" Index="#x7007" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 363" Index="#x7007" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 364" Index="#x7007" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 365" Index="#x7007" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 366" Index="#x7007" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 367" Index="#x7007" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 368" Index="#x7007" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 369" Index="#x7007" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 370" Index="#x7007" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 371" Index="#x7007" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 372" Index="#x7007" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 373" Index="#x7007" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 374" Index="#x7007" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 375" Index="#x7007" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 376" Index="#x7007" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 377" Index="#x7007" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 378" Index="#x7007" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 379" Index="#x7007" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 380" Index="#x7007" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 381" Index="#x7007" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 382" Index="#x7007" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 383" Index="#x7007" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 384" Index="#x7007" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 385-448" Index="#x1607" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 385" Index="#x7008" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 386" Index="#x7008" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 387" Index="#x7008" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 388" Index="#x7008" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 389" Index="#x7008" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 390" Index="#x7008" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 391" Index="#x7008" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 392" Index="#x7008" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 393" Index="#x7008" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 394" Index="#x7008" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 395" Index="#x7008" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 396" Index="#x7008" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 397" Index="#x7008" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 398" Index="#x7008" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 399" Index="#x7008" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 400" Index="#x7008" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 401" Index="#x7008" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 402" Index="#x7008" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 403" Index="#x7008" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 404" Index="#x7008" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 405" Index="#x7008" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 406" Index="#x7008" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 407" Index="#x7008" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 408" Index="#x7008" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 409" Index="#x7008" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 410" Index="#x7008" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 411" Index="#x7008" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 412" Index="#x7008" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 413" Index="#x7008" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 414" Index="#x7008" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 415" Index="#x7008" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 416" Index="#x7008" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 417" Index="#x7008" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 418" Index="#x7008" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 419" Index="#x7008" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 420" Index="#x7008" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 421" Index="#x7008" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 422" Index="#x7008" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 423" Index="#x7008" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 424" Index="#x7008" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 425" Index="#x7008" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 426" Index="#x7008" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 427" Index="#x7008" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 428" Index="#x7008" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 429" Index="#x7008" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 430" Index="#x7008" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 431" Index="#x7008" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 432" Index="#x7008" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 433" Index="#x7008" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 434" Index="#x7008" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 435" Index="#x7008" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 436" Index="#x7008" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 437" Index="#x7008" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 438" Index="#x7008" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 439" Index="#x7008" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 440" Index="#x7008" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 441" Index="#x7008" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 442" Index="#x7008" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 443" Index="#x7008" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 444" Index="#x7008" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 445" Index="#x7008" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 446" Index="#x7008" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 447" Index="#x7008" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 448" Index="#x7008" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 449-512" Index="#x1608" InOut="1" Flags="#x0010" SyncMan="2">
								<Entry Name="Channel 449" Index="#x7009" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 450" Index="#x7009" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 451" Index="#x7009" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 452" Index="#x7009" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 453" Index="#x7009" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 454" Index="#x7009" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 455" Index="#x7009" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 456" Index="#x7009" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 457" Index="#x7009" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 458" Index="#x7009" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 459" Index="#x7009" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 460" Index="#x7009" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 461" Index="#x7009" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 462" Index="#x7009" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 463" Index="#x7009" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 464" Index="#x7009" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 465" Index="#x7009" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 466" Index="#x7009" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 467" Index="#x7009" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 468" Index="#x7009" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 469" Index="#x7009" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 470" Index="#x7009" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 471" Index="#x7009" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 472" Index="#x7009" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 473" Index="#x7009" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 474" Index="#x7009" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 475" Index="#x7009" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 476" Index="#x7009" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 477" Index="#x7009" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 478" Index="#x7009" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 479" Index="#x7009" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 480" Index="#x7009" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 481" Index="#x7009" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 482" Index="#x7009" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 483" Index="#x7009" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 484" Index="#x7009" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 485" Index="#x7009" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 486" Index="#x7009" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 487" Index="#x7009" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 488" Index="#x7009" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 489" Index="#x7009" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 490" Index="#x7009" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 491" Index="#x7009" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 492" Index="#x7009" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 493" Index="#x7009" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 494" Index="#x7009" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 495" Index="#x7009" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 496" Index="#x7009" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 497" Index="#x7009" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 498" Index="#x7009" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 499" Index="#x7009" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 500" Index="#x7009" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 501" Index="#x7009" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 502" Index="#x7009" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 503" Index="#x7009" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 504" Index="#x7009" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 505" Index="#x7009" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 506" Index="#x7009" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 507" Index="#x7009" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 508" Index="#x7009" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 509" Index="#x7009" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 510" Index="#x7009" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 511" Index="#x7009" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 512" Index="#x7009" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="44897161"/>
						</EtherCAT>
					</Box>
					<Box Id="4" BoxType="9099" BoxFlags="#x00000020">
						<Name>EL6851-0010 DMX Slave</Name>
						<ImageId>1001</ImageId>
						<EtherCAT SlaveType="2" PdiType="#x0005" MboxDataLinkLayer="true" StateMBoxPolling="true" CycleMBoxPollingTime="0" CoeType="7" FoeType="1" VendorId="#x00000002" ProductCode="#x1ac33052" RevisionNo="#x0013000a" InfoDataAddr="true" TimeoutMailbox2="2000" CheckRevisionNoType="3" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL6851-0010 DMX Slave" Desc="EL6851-0010" PortABoxInfo="#x01000003">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801746002000010004000000000000004600801720010000</SyncMan>
							<Fmmu>0000000000000000801700010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Name="DMX Status" Index="#x1a00" Flags="#x0011" SyncMan="3">
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Receive toggle" Index="#x6000" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000003}">ARRAY [0..2] OF BIT</Type>
								</Entry>
								<Entry Name="Framing error" Index="#x6000" Sub="#x06">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Overrun error" Index="#x6000" Sub="#x07">
									<Type>BIT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000007}">ARRAY [0..6] OF BIT</Type>
								</Entry>
								<Entry Name="TxPDO State" Index="#x6000" Sub="#x0f">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="TxPDO Toggle" Index="#x6000" Sub="#x10">
									<Type>BIT</Type>
								</Entry>
								<Entry Name="Channel length" Index="#x6000" Sub="#x11">
									<Type>UINT</Type>
								</Entry>
								<Entry Name="Start code" Index="#x6000" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000008}">ARRAY [0..0] OF BYTE</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 1-64" Index="#x1a01" Flags="#x0010" SyncMan="3">
								<Entry Name="Channel 1" Index="#x6002" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 2" Index="#x6002" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 3" Index="#x6002" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 4" Index="#x6002" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 5" Index="#x6002" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 6" Index="#x6002" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 7" Index="#x6002" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 8" Index="#x6002" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 9" Index="#x6002" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 10" Index="#x6002" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 11" Index="#x6002" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 12" Index="#x6002" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 13" Index="#x6002" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 14" Index="#x6002" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 15" Index="#x6002" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 16" Index="#x6002" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 17" Index="#x6002" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 18" Index="#x6002" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 19" Index="#x6002" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 20" Index="#x6002" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 21" Index="#x6002" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 22" Index="#x6002" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 23" Index="#x6002" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 24" Index="#x6002" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 25" Index="#x6002" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 26" Index="#x6002" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 27" Index="#x6002" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 28" Index="#x6002" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 29" Index="#x6002" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 30" Index="#x6002" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 31" Index="#x6002" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 32" Index="#x6002" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 33" Index="#x6002" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 34" Index="#x6002" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 35" Index="#x6002" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 36" Index="#x6002" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 37" Index="#x6002" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 38" Index="#x6002" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 39" Index="#x6002" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 40" Index="#x6002" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 41" Index="#x6002" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 42" Index="#x6002" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 43" Index="#x6002" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 44" Index="#x6002" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 45" Index="#x6002" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 46" Index="#x6002" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 47" Index="#x6002" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 48" Index="#x6002" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 49" Index="#x6002" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 50" Index="#x6002" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 51" Index="#x6002" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 52" Index="#x6002" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 53" Index="#x6002" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 54" Index="#x6002" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 55" Index="#x6002" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 56" Index="#x6002" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 57" Index="#x6002" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 58" Index="#x6002" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 59" Index="#x6002" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 60" Index="#x6002" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 61" Index="#x6002" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 62" Index="#x6002" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 63" Index="#x6002" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 64" Index="#x6002" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 65-128" Index="#x1a02" Flags="#x0010">
								<Entry Name="Channel 65" Index="#x6003" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 66" Index="#x6003" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 67" Index="#x6003" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 68" Index="#x6003" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 69" Index="#x6003" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 70" Index="#x6003" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 71" Index="#x6003" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 72" Index="#x6003" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 73" Index="#x6003" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 74" Index="#x6003" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 75" Index="#x6003" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 76" Index="#x6003" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 77" Index="#x6003" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 78" Index="#x6003" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 79" Index="#x6003" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 80" Index="#x6003" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 81" Index="#x6003" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 82" Index="#x6003" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 83" Index="#x6003" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 84" Index="#x6003" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 85" Index="#x6003" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 86" Index="#x6003" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 87" Index="#x6003" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 88" Index="#x6003" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 89" Index="#x6003" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 90" Index="#x6003" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 91" Index="#x6003" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 92" Index="#x6003" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 93" Index="#x6003" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 94" Index="#x6003" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 95" Index="#x6003" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 96" Index="#x6003" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 97" Index="#x6003" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 98" Index="#x6003" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 99" Index="#x6003" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 100" Index="#x6003" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 101" Index="#x6003" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 102" Index="#x6003" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 103" Index="#x6003" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 104" Index="#x6003" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 105" Index="#x6003" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 106" Index="#x6003" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 107" Index="#x6003" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 108" Index="#x6003" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 109" Index="#x6003" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 110" Index="#x6003" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 111" Index="#x6003" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 112" Index="#x6003" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 113" Index="#x6003" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 114" Index="#x6003" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 115" Index="#x6003" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 116" Index="#x6003" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 117" Index="#x6003" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 118" Index="#x6003" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 119" Index="#x6003" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 120" Index="#x6003" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 121" Index="#x6003" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 122" Index="#x6003" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 123" Index="#x6003" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 124" Index="#x6003" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 125" Index="#x6003" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 126" Index="#x6003" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 127" Index="#x6003" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 128" Index="#x6003" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 129-192" Index="#x1a03" Flags="#x0010">
								<Entry Name="Channel 129" Index="#x6004" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 130" Index="#x6004" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 131" Index="#x6004" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 132" Index="#x6004" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 133" Index="#x6004" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 134" Index="#x6004" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 135" Index="#x6004" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 136" Index="#x6004" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 137" Index="#x6004" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 138" Index="#x6004" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 139" Index="#x6004" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 140" Index="#x6004" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 141" Index="#x6004" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 142" Index="#x6004" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 143" Index="#x6004" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 144" Index="#x6004" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 145" Index="#x6004" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 146" Index="#x6004" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 147" Index="#x6004" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 148" Index="#x6004" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 149" Index="#x6004" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 150" Index="#x6004" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 151" Index="#x6004" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 152" Index="#x6004" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 153" Index="#x6004" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 154" Index="#x6004" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 155" Index="#x6004" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 156" Index="#x6004" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 157" Index="#x6004" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 158" Index="#x6004" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 159" Index="#x6004" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 160" Index="#x6004" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 161" Index="#x6004" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 162" Index="#x6004" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 163" Index="#x6004" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 164" Index="#x6004" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 165" Index="#x6004" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 166" Index="#x6004" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 167" Index="#x6004" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 168" Index="#x6004" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 169" Index="#x6004" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 170" Index="#x6004" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 171" Index="#x6004" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 172" Index="#x6004" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 173" Index="#x6004" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 174" Index="#x6004" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 175" Index="#x6004" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 176" Index="#x6004" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 177" Index="#x6004" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 178" Index="#x6004" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 179" Index="#x6004" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 180" Index="#x6004" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 181" Index="#x6004" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 182" Index="#x6004" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 183" Index="#x6004" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 184" Index="#x6004" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 185" Index="#x6004" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 186" Index="#x6004" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 187" Index="#x6004" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 188" Index="#x6004" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 189" Index="#x6004" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 190" Index="#x6004" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 191" Index="#x6004" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 192" Index="#x6004" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 193-256" Index="#x1a04" Flags="#x0010">
								<Entry Name="Channel 193" Index="#x6005" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 194" Index="#x6005" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 195" Index="#x6005" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 196" Index="#x6005" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 197" Index="#x6005" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 198" Index="#x6005" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 199" Index="#x6005" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 200" Index="#x6005" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 201" Index="#x6005" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 202" Index="#x6005" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 203" Index="#x6005" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 204" Index="#x6005" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 205" Index="#x6005" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 206" Index="#x6005" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 207" Index="#x6005" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 208" Index="#x6005" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 209" Index="#x6005" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 210" Index="#x6005" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 211" Index="#x6005" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 212" Index="#x6005" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 213" Index="#x6005" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 214" Index="#x6005" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 215" Index="#x6005" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 216" Index="#x6005" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 217" Index="#x6005" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 218" Index="#x6005" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 219" Index="#x6005" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 220" Index="#x6005" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 221" Index="#x6005" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 222" Index="#x6005" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 223" Index="#x6005" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 224" Index="#x6005" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 225" Index="#x6005" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 226" Index="#x6005" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 227" Index="#x6005" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 228" Index="#x6005" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 229" Index="#x6005" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 230" Index="#x6005" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 231" Index="#x6005" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 232" Index="#x6005" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 233" Index="#x6005" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 234" Index="#x6005" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 235" Index="#x6005" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 236" Index="#x6005" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 237" Index="#x6005" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 238" Index="#x6005" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 239" Index="#x6005" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 240" Index="#x6005" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 241" Index="#x6005" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 242" Index="#x6005" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 243" Index="#x6005" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 244" Index="#x6005" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 245" Index="#x6005" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 246" Index="#x6005" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 247" Index="#x6005" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 248" Index="#x6005" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 249" Index="#x6005" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 250" Index="#x6005" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 251" Index="#x6005" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 252" Index="#x6005" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 253" Index="#x6005" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 254" Index="#x6005" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 255" Index="#x6005" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 256" Index="#x6005" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 257-320" Index="#x1a05" Flags="#x0010">
								<Entry Name="Channel 257" Index="#x6006" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 258" Index="#x6006" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 259" Index="#x6006" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 260" Index="#x6006" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 261" Index="#x6006" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 262" Index="#x6006" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 263" Index="#x6006" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 264" Index="#x6006" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 265" Index="#x6006" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 266" Index="#x6006" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 267" Index="#x6006" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 268" Index="#x6006" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 269" Index="#x6006" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 270" Index="#x6006" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 271" Index="#x6006" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 272" Index="#x6006" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 273" Index="#x6006" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 274" Index="#x6006" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 275" Index="#x6006" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 276" Index="#x6006" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 277" Index="#x6006" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 278" Index="#x6006" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 279" Index="#x6006" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 280" Index="#x6006" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 281" Index="#x6006" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 282" Index="#x6006" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 283" Index="#x6006" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 284" Index="#x6006" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 285" Index="#x6006" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 286" Index="#x6006" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 287" Index="#x6006" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 288" Index="#x6006" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 289" Index="#x6006" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 290" Index="#x6006" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 291" Index="#x6006" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 292" Index="#x6006" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 293" Index="#x6006" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 294" Index="#x6006" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 295" Index="#x6006" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 296" Index="#x6006" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 297" Index="#x6006" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 298" Index="#x6006" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 299" Index="#x6006" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 300" Index="#x6006" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 301" Index="#x6006" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 302" Index="#x6006" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 303" Index="#x6006" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 304" Index="#x6006" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 305" Index="#x6006" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 306" Index="#x6006" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 307" Index="#x6006" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 308" Index="#x6006" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 309" Index="#x6006" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 310" Index="#x6006" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 311" Index="#x6006" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 312" Index="#x6006" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 313" Index="#x6006" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 314" Index="#x6006" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 315" Index="#x6006" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 316" Index="#x6006" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 317" Index="#x6006" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 318" Index="#x6006" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 319" Index="#x6006" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 320" Index="#x6006" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 321-384" Index="#x1a06" Flags="#x0010">
								<Entry Name="Channel 321" Index="#x6007" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 322" Index="#x6007" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 323" Index="#x6007" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 324" Index="#x6007" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 325" Index="#x6007" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 326" Index="#x6007" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 327" Index="#x6007" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 328" Index="#x6007" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 329" Index="#x6007" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 330" Index="#x6007" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 331" Index="#x6007" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 332" Index="#x6007" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 333" Index="#x6007" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 334" Index="#x6007" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 335" Index="#x6007" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 336" Index="#x6007" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 337" Index="#x6007" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 338" Index="#x6007" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 339" Index="#x6007" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 340" Index="#x6007" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 341" Index="#x6007" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 342" Index="#x6007" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 343" Index="#x6007" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 344" Index="#x6007" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 345" Index="#x6007" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 346" Index="#x6007" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 347" Index="#x6007" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 348" Index="#x6007" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 349" Index="#x6007" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 350" Index="#x6007" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 351" Index="#x6007" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 352" Index="#x6007" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 353" Index="#x6007" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 354" Index="#x6007" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 355" Index="#x6007" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 356" Index="#x6007" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 357" Index="#x6007" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 358" Index="#x6007" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 359" Index="#x6007" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 360" Index="#x6007" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 361" Index="#x6007" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 362" Index="#x6007" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 363" Index="#x6007" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 364" Index="#x6007" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 365" Index="#x6007" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 366" Index="#x6007" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 367" Index="#x6007" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 368" Index="#x6007" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 369" Index="#x6007" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 370" Index="#x6007" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 371" Index="#x6007" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 372" Index="#x6007" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 373" Index="#x6007" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 374" Index="#x6007" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 375" Index="#x6007" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 376" Index="#x6007" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 377" Index="#x6007" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 378" Index="#x6007" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 379" Index="#x6007" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 380" Index="#x6007" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 381" Index="#x6007" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 382" Index="#x6007" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 383" Index="#x6007" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 384" Index="#x6007" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 385-448" Index="#x1a07" Flags="#x0010">
								<Entry Name="Channel 385" Index="#x6008" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 386" Index="#x6008" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 387" Index="#x6008" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 388" Index="#x6008" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 389" Index="#x6008" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 390" Index="#x6008" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 391" Index="#x6008" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 392" Index="#x6008" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 393" Index="#x6008" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 394" Index="#x6008" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 395" Index="#x6008" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 396" Index="#x6008" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 397" Index="#x6008" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 398" Index="#x6008" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 399" Index="#x6008" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 400" Index="#x6008" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 401" Index="#x6008" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 402" Index="#x6008" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 403" Index="#x6008" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 404" Index="#x6008" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 405" Index="#x6008" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 406" Index="#x6008" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 407" Index="#x6008" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 408" Index="#x6008" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 409" Index="#x6008" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 410" Index="#x6008" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 411" Index="#x6008" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 412" Index="#x6008" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 413" Index="#x6008" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 414" Index="#x6008" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 415" Index="#x6008" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 416" Index="#x6008" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 417" Index="#x6008" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 418" Index="#x6008" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 419" Index="#x6008" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 420" Index="#x6008" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 421" Index="#x6008" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 422" Index="#x6008" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 423" Index="#x6008" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 424" Index="#x6008" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 425" Index="#x6008" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 426" Index="#x6008" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 427" Index="#x6008" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 428" Index="#x6008" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 429" Index="#x6008" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 430" Index="#x6008" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 431" Index="#x6008" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 432" Index="#x6008" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 433" Index="#x6008" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 434" Index="#x6008" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 435" Index="#x6008" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 436" Index="#x6008" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 437" Index="#x6008" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 438" Index="#x6008" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 439" Index="#x6008" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 440" Index="#x6008" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 441" Index="#x6008" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 442" Index="#x6008" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 443" Index="#x6008" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 444" Index="#x6008" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 445" Index="#x6008" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 446" Index="#x6008" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 447" Index="#x6008" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 448" Index="#x6008" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="DMX Channel 449-512" Index="#x1a08" Flags="#x0010">
								<Entry Name="Channel 449" Index="#x6009" Sub="#x01">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 450" Index="#x6009" Sub="#x02">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 451" Index="#x6009" Sub="#x03">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 452" Index="#x6009" Sub="#x04">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 453" Index="#x6009" Sub="#x05">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 454" Index="#x6009" Sub="#x06">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 455" Index="#x6009" Sub="#x07">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 456" Index="#x6009" Sub="#x08">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 457" Index="#x6009" Sub="#x09">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 458" Index="#x6009" Sub="#x0a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 459" Index="#x6009" Sub="#x0b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 460" Index="#x6009" Sub="#x0c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 461" Index="#x6009" Sub="#x0d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 462" Index="#x6009" Sub="#x0e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 463" Index="#x6009" Sub="#x0f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 464" Index="#x6009" Sub="#x10">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 465" Index="#x6009" Sub="#x11">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 466" Index="#x6009" Sub="#x12">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 467" Index="#x6009" Sub="#x13">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 468" Index="#x6009" Sub="#x14">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 469" Index="#x6009" Sub="#x15">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 470" Index="#x6009" Sub="#x16">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 471" Index="#x6009" Sub="#x17">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 472" Index="#x6009" Sub="#x18">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 473" Index="#x6009" Sub="#x19">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 474" Index="#x6009" Sub="#x1a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 475" Index="#x6009" Sub="#x1b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 476" Index="#x6009" Sub="#x1c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 477" Index="#x6009" Sub="#x1d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 478" Index="#x6009" Sub="#x1e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 479" Index="#x6009" Sub="#x1f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 480" Index="#x6009" Sub="#x20">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 481" Index="#x6009" Sub="#x21">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 482" Index="#x6009" Sub="#x22">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 483" Index="#x6009" Sub="#x23">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 484" Index="#x6009" Sub="#x24">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 485" Index="#x6009" Sub="#x25">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 486" Index="#x6009" Sub="#x26">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 487" Index="#x6009" Sub="#x27">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 488" Index="#x6009" Sub="#x28">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 489" Index="#x6009" Sub="#x29">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 490" Index="#x6009" Sub="#x2a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 491" Index="#x6009" Sub="#x2b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 492" Index="#x6009" Sub="#x2c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 493" Index="#x6009" Sub="#x2d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 494" Index="#x6009" Sub="#x2e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 495" Index="#x6009" Sub="#x2f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 496" Index="#x6009" Sub="#x30">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 497" Index="#x6009" Sub="#x31">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 498" Index="#x6009" Sub="#x32">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 499" Index="#x6009" Sub="#x33">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 500" Index="#x6009" Sub="#x34">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 501" Index="#x6009" Sub="#x35">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 502" Index="#x6009" Sub="#x36">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 503" Index="#x6009" Sub="#x37">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 504" Index="#x6009" Sub="#x38">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 505" Index="#x6009" Sub="#x39">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 506" Index="#x6009" Sub="#x3a">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 507" Index="#x6009" Sub="#x3b">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 508" Index="#x6009" Sub="#x3c">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 509" Index="#x6009" Sub="#x3d">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 510" Index="#x6009" Sub="#x3e">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 511" Index="#x6009" Sub="#x3f">
									<Type>USINT</Type>
								</Entry>
								<Entry Name="Channel 512" Index="#x6009" Sub="#x40">
									<Type>USINT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="44897161"/>
						</EtherCAT>
					</Box>
					<Box File="EL6821 DALI Master.xti" Id="6">
						<EtherCAT PortABoxInfo="#x01000004"/>
					</Box>
					<Box Id="5" BoxType="9099">
						<Name>DIOC</Name>
						<ImageId>7</ImageId>
						<EtherCAT SlaveType="1" PdiType="#x0104" CycleMBoxPollingTime="0" VendorId="#x00000002" ProductCode="#x07433052" RevisionNo="#x00120000" RepeatSupport="true" PortPhys="51" MaxSlotCount="256" MaxSlotGroupCount="1" SlotPdoIncrement="1" SlotIndexIncrement="16" Type="EL1859 8Ch. Dig. Input 24V, 3ms, 8Ch. Dig. Output 24V, 0.5A" Desc="EL1859" PortABoxInfo="#x01000006">
							<SyncMan>010f01004400010003000000010001000100010f44090000</SyncMan>
							<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
							<Fmmu>0000000000000000010f00020100000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Name="Channel 1" Index="#x1a00" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6000" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 2" Index="#x1a01" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6010" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 3" Index="#x1a02" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6020" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 4" Index="#x1a03" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6030" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 5" Index="#x1a04" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6040" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 6" Index="#x1a05" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6050" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 7" Index="#x1a06" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6060" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 8" Index="#x1a07" Flags="#x0011" SyncMan="1">
								<Entry Name="Input" Index="#x6070" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 9" Index="#x1608" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7080" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 10" Index="#x1609" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x7090" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 11" Index="#x160a" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x70a0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 12" Index="#x160b" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x70b0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 13" Index="#x160c" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x70c0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 14" Index="#x160d" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x70d0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 15" Index="#x160e" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x70e0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Name="Channel 16" Index="#x160f" InOut="1" Flags="#x0011" SyncMan="0">
								<Entry Name="Output" Index="#x70f0" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
				</Box>
				<Box Id="2" BoxType="9081" AmsPort="28928">
					<Name>K-Bus Terminals</Name>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="1">
						<Name>Inputs</Name>
						<Var>
							<Name>CouplerState</Name>
							<Comment><![CDATA[0x0000 = No error
0x0001 = K-Bus error
0x0002 = Configuration error
0x0010 = Outputs disabled
0x0020 = K-Bus overrun
0x0040 = Communication error (Inputs)
0x0080 = Communication error (Outputs)
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>312</BitOffs>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>Outputs</Name>
						<Var>
							<Name>CouplerCtrl</Name>
							<Comment><![CDATA[0x0010 = Disable outputs
0x0020 = Show K-Bus overrun
]]></Comment>
							<Type>UINT</Type>
							<BitOffs>312</BitOffs>
						</Var>
					</Vars>
					<BusCoupler ComplexTermSupport="true" NewHardware="true">
						<Flags SupportVirtualTerms="true"/>
						<Term Id="2" TermType="#x200189d" Fieldbus="7">
							<Name>KL6301 EIB/KNX</Name>
							<ImageId>32</ImageId>
							<Vars VarGrpType="3">
								<Name>Channel 1</Name>
								<Var>
									<Name>Parameter Status</Name>
									<Type>UINT</Type>
									<BitOffs>328</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 1</Name>
									<Type>USINT</Type>
									<BitOffs>344</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 2</Name>
									<Type>USINT</Type>
									<BitOffs>352</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 3</Name>
									<Type>USINT</Type>
									<BitOffs>360</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 4</Name>
									<Type>USINT</Type>
									<BitOffs>368</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 5</Name>
									<Type>USINT</Type>
									<BitOffs>376</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 6</Name>
									<Type>USINT</Type>
									<BitOffs>384</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 7</Name>
									<Type>USINT</Type>
									<BitOffs>392</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 8</Name>
									<Type>USINT</Type>
									<BitOffs>400</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 9</Name>
									<Type>USINT</Type>
									<BitOffs>408</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 10</Name>
									<Type>USINT</Type>
									<BitOffs>416</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 11</Name>
									<Type>USINT</Type>
									<BitOffs>424</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 12</Name>
									<Type>USINT</Type>
									<BitOffs>432</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 13</Name>
									<Type>USINT</Type>
									<BitOffs>440</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 14</Name>
									<Type>USINT</Type>
									<BitOffs>448</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 15</Name>
									<Type>USINT</Type>
									<BitOffs>456</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 16</Name>
									<Type>USINT</Type>
									<BitOffs>464</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 17</Name>
									<Type>USINT</Type>
									<BitOffs>472</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 18</Name>
									<Type>USINT</Type>
									<BitOffs>480</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 19</Name>
									<Type>USINT</Type>
									<BitOffs>488</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 20</Name>
									<Type>USINT</Type>
									<BitOffs>496</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 21</Name>
									<Type>USINT</Type>
									<BitOffs>504</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input Data 22</Name>
									<Type>USINT</Type>
									<BitOffs>512</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Parameter Control</Name>
									<Type>UINT</Type>
									<BitOffs>328</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 1</Name>
									<Type>USINT</Type>
									<BitOffs>344</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 2</Name>
									<Type>USINT</Type>
									<BitOffs>352</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 3</Name>
									<Type>USINT</Type>
									<BitOffs>360</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 4</Name>
									<Type>USINT</Type>
									<BitOffs>368</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 5</Name>
									<Type>USINT</Type>
									<BitOffs>376</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 6</Name>
									<Type>USINT</Type>
									<BitOffs>384</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 7</Name>
									<Type>USINT</Type>
									<BitOffs>392</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 8</Name>
									<Type>USINT</Type>
									<BitOffs>400</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 9</Name>
									<Type>USINT</Type>
									<BitOffs>408</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 10</Name>
									<Type>USINT</Type>
									<BitOffs>416</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 11</Name>
									<Type>USINT</Type>
									<BitOffs>424</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 12</Name>
									<Type>USINT</Type>
									<BitOffs>432</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 13</Name>
									<Type>USINT</Type>
									<BitOffs>440</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 14</Name>
									<Type>USINT</Type>
									<BitOffs>448</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 15</Name>
									<Type>USINT</Type>
									<BitOffs>456</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 16</Name>
									<Type>USINT</Type>
									<BitOffs>464</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 17</Name>
									<Type>USINT</Type>
									<BitOffs>472</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 18</Name>
									<Type>USINT</Type>
									<BitOffs>480</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 19</Name>
									<Type>USINT</Type>
									<BitOffs>488</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 20</Name>
									<Type>USINT</Type>
									<BitOffs>496</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 21</Name>
									<Type>USINT</Type>
									<BitOffs>504</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output Data 22</Name>
									<Type>USINT</Type>
									<BitOffs>512</BitOffs>
									<InOut>1</InOut>
								</Var>
							</Vars>
						</Term>
						<Term Id="3" TermType="#x1aa5" Fieldbus="7">
							<Name>KL6821 Tc2DALI</Name>
							<ImageId>32</ImageId>
							<Vars VarGrpType="3">
								<Name>Channel 1</Name>
								<Var>
									<Name>State</Name>
									<Type>UINT</Type>
									<BitOffs>520</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 0</Name>
									<Type>USINT</Type>
									<BitOffs>536</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 1</Name>
									<Type>USINT</Type>
									<BitOffs>544</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 2</Name>
									<Type>USINT</Type>
									<BitOffs>552</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 3</Name>
									<Type>USINT</Type>
									<BitOffs>560</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Ctrl</Name>
									<Type>UINT</Type>
									<BitOffs>520</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 0</Name>
									<Type>USINT</Type>
									<BitOffs>536</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 1</Name>
									<Type>USINT</Type>
									<BitOffs>544</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 2</Name>
									<Type>USINT</Type>
									<BitOffs>552</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 3</Name>
									<Type>USINT</Type>
									<BitOffs>560</BitOffs>
									<InOut>1</InOut>
								</Var>
							</Vars>
						</Term>
						<Term Id="5" TermType="#x1aa5" Fieldbus="7">
							<Name>KL6821 Tc3DALI</Name>
							<ImageId>32</ImageId>
							<Vars VarGrpType="3">
								<Name>Channel 1</Name>
								<Var>
									<Name>State</Name>
									<Type>UINT</Type>
									<BitOffs>568</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 0</Name>
									<Type>USINT</Type>
									<BitOffs>584</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 1</Name>
									<Type>USINT</Type>
									<BitOffs>592</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 2</Name>
									<Type>USINT</Type>
									<BitOffs>600</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 3</Name>
									<Type>USINT</Type>
									<BitOffs>608</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Ctrl</Name>
									<Type>UINT</Type>
									<BitOffs>568</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 0</Name>
									<Type>USINT</Type>
									<BitOffs>584</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 1</Name>
									<Type>USINT</Type>
									<BitOffs>592</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 2</Name>
									<Type>USINT</Type>
									<BitOffs>600</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 3</Name>
									<Type>USINT</Type>
									<BitOffs>608</BitOffs>
									<InOut>1</InOut>
								</Var>
							</Vars>
						</Term>
						<Term Id="6" TermType="#x20019b5" Fieldbus="7">
							<Name>KL6581 EnOcean</Name>
							<ImageId>32</ImageId>
							<Vars VarGrpType="3">
								<Name>Channel 1</Name>
								<Var>
									<Name>Status</Name>
									<Type>USINT</Type>
									<BitOffs>616</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input CNODE</Name>
									<Type>USINT</Type>
									<BitOffs>624</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input ORG</Name>
									<Type>USINT</Type>
									<BitOffs>632</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input DB0</Name>
									<Type>USINT</Type>
									<BitOffs>640</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input DB1</Name>
									<Type>USINT</Type>
									<BitOffs>648</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input DB2</Name>
									<Type>USINT</Type>
									<BitOffs>656</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input DB3</Name>
									<Type>USINT</Type>
									<BitOffs>664</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input ID0</Name>
									<Type>USINT</Type>
									<BitOffs>672</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input ID1</Name>
									<Type>USINT</Type>
									<BitOffs>680</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input ID2</Name>
									<Type>USINT</Type>
									<BitOffs>688</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input ID3</Name>
									<Type>USINT</Type>
									<BitOffs>696</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Input STATUS</Name>
									<Type>USINT</Type>
									<BitOffs>704</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Control</Name>
									<Type>USINT</Type>
									<BitOffs>616</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output CNODE</Name>
									<Type>USINT</Type>
									<BitOffs>624</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output ORG</Name>
									<Type>USINT</Type>
									<BitOffs>632</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output DB0</Name>
									<Type>USINT</Type>
									<BitOffs>640</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output DB1</Name>
									<Type>USINT</Type>
									<BitOffs>648</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output DB2</Name>
									<Type>USINT</Type>
									<BitOffs>656</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output DB3</Name>
									<Type>USINT</Type>
									<BitOffs>664</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output ID0</Name>
									<Type>USINT</Type>
									<BitOffs>672</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output ID1</Name>
									<Type>USINT</Type>
									<BitOffs>680</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output ID2</Name>
									<Type>USINT</Type>
									<BitOffs>688</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output ID3</Name>
									<Type>USINT</Type>
									<BitOffs>696</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Output STATUS</Name>
									<Type>USINT</Type>
									<BitOffs>704</BitOffs>
									<InOut>1</InOut>
								</Var>
							</Vars>
						</Term>
						<Term Id="4" TermType="#x1aaf" Fieldbus="7">
							<Name>KL6831 SMI</Name>
							<ImageId>32</ImageId>
							<Vars VarGrpType="3">
								<Name>Channel 1</Name>
								<Var>
									<Name>State</Name>
									<Type>UINT</Type>
									<BitOffs>712</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 0</Name>
									<Type>USINT</Type>
									<BitOffs>728</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 1</Name>
									<Type>USINT</Type>
									<BitOffs>736</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 2</Name>
									<Type>USINT</Type>
									<BitOffs>744</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 3</Name>
									<Type>USINT</Type>
									<BitOffs>752</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 4</Name>
									<Type>USINT</Type>
									<BitOffs>760</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 5</Name>
									<Type>USINT</Type>
									<BitOffs>768</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 6</Name>
									<Type>USINT</Type>
									<BitOffs>776</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 7</Name>
									<Type>USINT</Type>
									<BitOffs>784</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 8</Name>
									<Type>USINT</Type>
									<BitOffs>792</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 9</Name>
									<Type>USINT</Type>
									<BitOffs>800</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 10</Name>
									<Type>USINT</Type>
									<BitOffs>808</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 11</Name>
									<Type>USINT</Type>
									<BitOffs>816</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 12</Name>
									<Type>USINT</Type>
									<BitOffs>824</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 13</Name>
									<Type>USINT</Type>
									<BitOffs>832</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 14</Name>
									<Type>USINT</Type>
									<BitOffs>840</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 15</Name>
									<Type>USINT</Type>
									<BitOffs>848</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 16</Name>
									<Type>USINT</Type>
									<BitOffs>856</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 17</Name>
									<Type>USINT</Type>
									<BitOffs>864</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 18</Name>
									<Type>USINT</Type>
									<BitOffs>872</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 19</Name>
									<Type>USINT</Type>
									<BitOffs>880</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 20</Name>
									<Type>USINT</Type>
									<BitOffs>888</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 21</Name>
									<Type>USINT</Type>
									<BitOffs>896</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Ctrl</Name>
									<Type>UINT</Type>
									<BitOffs>712</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 0</Name>
									<Type>USINT</Type>
									<BitOffs>728</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 1</Name>
									<Type>USINT</Type>
									<BitOffs>736</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 2</Name>
									<Type>USINT</Type>
									<BitOffs>744</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 3</Name>
									<Type>USINT</Type>
									<BitOffs>752</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 4</Name>
									<Type>USINT</Type>
									<BitOffs>760</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 5</Name>
									<Type>USINT</Type>
									<BitOffs>768</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 6</Name>
									<Type>USINT</Type>
									<BitOffs>776</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 7</Name>
									<Type>USINT</Type>
									<BitOffs>784</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 8</Name>
									<Type>USINT</Type>
									<BitOffs>792</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 9</Name>
									<Type>USINT</Type>
									<BitOffs>800</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 10</Name>
									<Type>USINT</Type>
									<BitOffs>808</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 11</Name>
									<Type>USINT</Type>
									<BitOffs>816</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 12</Name>
									<Type>USINT</Type>
									<BitOffs>824</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 13</Name>
									<Type>USINT</Type>
									<BitOffs>832</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 14</Name>
									<Type>USINT</Type>
									<BitOffs>840</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 15</Name>
									<Type>USINT</Type>
									<BitOffs>848</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 16</Name>
									<Type>USINT</Type>
									<BitOffs>856</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 17</Name>
									<Type>USINT</Type>
									<BitOffs>864</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 18</Name>
									<Type>USINT</Type>
									<BitOffs>872</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 19</Name>
									<Type>USINT</Type>
									<BitOffs>880</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 20</Name>
									<Type>USINT</Type>
									<BitOffs>888</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 21</Name>
									<Type>USINT</Type>
									<BitOffs>896</BitOffs>
									<InOut>1</InOut>
								</Var>
							</Vars>
						</Term>
						<Term Id="7" TermType="#x1a7d" Fieldbus="7">
							<Name>KL6781 MBus</Name>
							<ImageId>32</ImageId>
							<Vars VarGrpType="3">
								<Name>Channel 1</Name>
								<Var>
									<Name>State</Name>
									<Type>UINT</Type>
									<BitOffs>904</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 0</Name>
									<Type>USINT</Type>
									<BitOffs>920</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 1</Name>
									<Type>USINT</Type>
									<BitOffs>928</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 2</Name>
									<Type>USINT</Type>
									<BitOffs>936</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 3</Name>
									<Type>USINT</Type>
									<BitOffs>944</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 4</Name>
									<Type>USINT</Type>
									<BitOffs>952</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 5</Name>
									<Type>USINT</Type>
									<BitOffs>960</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 6</Name>
									<Type>USINT</Type>
									<BitOffs>968</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 7</Name>
									<Type>USINT</Type>
									<BitOffs>976</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 8</Name>
									<Type>USINT</Type>
									<BitOffs>984</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 9</Name>
									<Type>USINT</Type>
									<BitOffs>992</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 10</Name>
									<Type>USINT</Type>
									<BitOffs>1000</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 11</Name>
									<Type>USINT</Type>
									<BitOffs>1008</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 12</Name>
									<Type>USINT</Type>
									<BitOffs>1016</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 13</Name>
									<Type>USINT</Type>
									<BitOffs>1024</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 14</Name>
									<Type>USINT</Type>
									<BitOffs>1032</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 15</Name>
									<Type>USINT</Type>
									<BitOffs>1040</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 16</Name>
									<Type>USINT</Type>
									<BitOffs>1048</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 17</Name>
									<Type>USINT</Type>
									<BitOffs>1056</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 18</Name>
									<Type>USINT</Type>
									<BitOffs>1064</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 19</Name>
									<Type>USINT</Type>
									<BitOffs>1072</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 20</Name>
									<Type>USINT</Type>
									<BitOffs>1080</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Data In 21</Name>
									<Type>USINT</Type>
									<BitOffs>1088</BitOffs>
									<InOut>0</InOut>
								</Var>
								<Var>
									<Name>Ctrl</Name>
									<Type>UINT</Type>
									<BitOffs>904</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 0</Name>
									<Type>USINT</Type>
									<BitOffs>920</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 1</Name>
									<Type>USINT</Type>
									<BitOffs>928</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 2</Name>
									<Type>USINT</Type>
									<BitOffs>936</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 3</Name>
									<Type>USINT</Type>
									<BitOffs>944</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 4</Name>
									<Type>USINT</Type>
									<BitOffs>952</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 5</Name>
									<Type>USINT</Type>
									<BitOffs>960</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 6</Name>
									<Type>USINT</Type>
									<BitOffs>968</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 7</Name>
									<Type>USINT</Type>
									<BitOffs>976</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 8</Name>
									<Type>USINT</Type>
									<BitOffs>984</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 9</Name>
									<Type>USINT</Type>
									<BitOffs>992</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 10</Name>
									<Type>USINT</Type>
									<BitOffs>1000</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 11</Name>
									<Type>USINT</Type>
									<BitOffs>1008</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 12</Name>
									<Type>USINT</Type>
									<BitOffs>1016</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 13</Name>
									<Type>USINT</Type>
									<BitOffs>1024</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 14</Name>
									<Type>USINT</Type>
									<BitOffs>1032</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 15</Name>
									<Type>USINT</Type>
									<BitOffs>1040</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 16</Name>
									<Type>USINT</Type>
									<BitOffs>1048</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 17</Name>
									<Type>USINT</Type>
									<BitOffs>1056</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 18</Name>
									<Type>USINT</Type>
									<BitOffs>1064</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 19</Name>
									<Type>USINT</Type>
									<BitOffs>1072</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 20</Name>
									<Type>USINT</Type>
									<BitOffs>1080</BitOffs>
									<InOut>1</InOut>
								</Var>
								<Var>
									<Name>Data Out 21</Name>
									<Type>USINT</Type>
									<BitOffs>1088</BitOffs>
									<InOut>1</InOut>
								</Var>
							</Vars>
						</Term>
						<Term Id="1" TermType="#x2332" Fieldbus="7">
							<Name>End Term (KL9010)</Name>
							<ImageId>32</ImageId>
						</Term>
					</BusCoupler>
					<EtherCAT SlaveType="3" AdsServerAddress="0a1e03290203ee03" PdiType="#x0208" MboxDataLinkLayer="true" CycleMBoxPolling="true" CoeType="51" FoeType="1" VendorId="#x00000002" ProductCode="#x04602c22" RevisionNo="#x00150000" InfoDataAddr="true" InfoDataNetId="true" TimeoutStateChange1="5000" TimeoutMailbox2="6000" GenerateOwnNetId="true" PortPhys="17" PortABoxInfo="#x02000001">
						<SyncMan>001e00012600010001000000400000010001001e26010000</SyncMan>
						<SyncMan>001f00012200010002000000400000010001001f22010000</SyncMan>
						<SyncMan>001062002400010003000000000000000000001024010000</SyncMan>
						<SyncMan>001762000000010004000000000000000000001700010000</SyncMan>
						<Fmmu>0000000000000000001000020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001700010100000002000000000000000000000000000000</Fmmu>
						<BootStrapData>0010140200181402</BootStrapData>
					</EtherCAT>
				</Box>
				<EtherCAT/>
			</Device>
			<Device Id="2" Disabled="true" DevType="147" AmsNetId="192.168.0.240.3.1">
				<Name>Device 2 (BACnet IP) - Rev12</Name>
				<ImageId>1003</ImageId>
				<DevData>000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000002000000000000000000000000000001000001031e0a0000000000000000000000000000000000000000</DevData>
				<Vars VarGrpType="1">
					<Name>Inputs</Name>
					<Var>
						<Name>Device Status</Name>
						<Comment><![CDATA[0x0001 = Link Error
0x00xx = Device Statemachine - Init
0x01xx = Device Statemachine - CheckIpAddress
0x02xx = Device Statemachine - CheckParameter
0x03xx = Device Statemachine - GetGatewayMAC
0x04xx = Device Statemachine - WaitForGatewayMAC
0x08xx = Device Statemachine - Complete]]></Comment>
						<Type>WORD</Type>
					</Var>
					<Var>
						<Name>AmsNetId</Name>
						<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						<BitOffs>16</BitOffs>
						<ExternalAddress>16</ExternalAddress>
					</Var>
				</Vars>
				<Vars VarGrpType="2">
					<Name>Outputs</Name>
				</Vars>
				<Image Id="4" AddrType="1" ImageType="1" SizeOut="8">
					<Name>Image</Name>
				</Image>
				<Ethernet/>
				<ModuleDev GUID="{0BDE82F2-DCDE-4C23-8ED2-5FAFE2C4B85B}">
					<Name>BACnet IP Device</Name>
					<CLSID ClassFactory="TCIOBACNETR9">{030A0001-0000-0000-F000-000000000064}</CLSID>
					<Info>
						<TabExtension GUID="{AB366494-B268-44A5-9CE4-903DF126E970}"/>
					</Info>
					<Licenses>
						<License>
							<LicenseId>{CCE4FF6F-8342-4DB6-A976-37835E17161A}</LicenseId>
						</License>
					</Licenses>
					<InitSequence>PSO</InitSequence>
					<Contexts>
						<Context>
							<Id>1</Id>
							<ManualConfig>
								<OTCID>#x02010090</OTCID>
							</ManualConfig>
							<Priority>58</Priority>
							<CycleTime>40000000</CycleTime>
						</Context>
					</Contexts>
					<Parameters>
						<Parameter>
							<Name>EthAdapter</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-00000000000F}">OTCID</BaseType>
							<PTCID>#x03002040</PTCID>
						</Parameter>
						<Parameter>
							<Name>IoCaller</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-00000000000F}">OTCID</BaseType>
							<PTCID>#x03002010</PTCID>
						</Parameter>
						<Parameter>
							<Name>DefaultMapping</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
							<Default>
								<Value>2</Value>
							</Default>
							<PTCID>#x03002110</PTCID>
						</Parameter>
						<Parameter>
							<Name>AsyncTaskPrio</Name>
							<BitSize>16</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
							<Default>
								<Value>58</Value>
							</Default>
							<PTCID>#x03002111</PTCID>
						</Parameter>
						<Parameter>
							<Name>AsyncTaskId</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
							<PTCID>#x03002112</PTCID>
						</Parameter>
						<Parameter>
							<Name>Image</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-00000000000F}">OTCID</BaseType>
							<PTCID>#x03002030</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoIpSettings</Name>
							<BitSize>128</BitSize>
							<SubItem>
								<Name>IpAddress</Name>
								<Type GUID="{18071995-0000-0000-0000-00000000003E}">IPADDR</Type>
								<BitSize>32</BitSize>
								<BitOffs>0</BitOffs>
							</SubItem>
							<SubItem>
								<Name>SubnetMask</Name>
								<Type GUID="{18071995-0000-0000-0000-00000000003E}">IPADDR</Type>
								<BitSize>32</BitSize>
								<BitOffs>32</BitOffs>
							</SubItem>
							<SubItem>
								<Name>Gateway</Name>
								<Type GUID="{18071995-0000-0000-0000-00000000003E}">IPADDR</Type>
								<BitSize>32</BitSize>
								<BitOffs>64</BitOffs>
							</SubItem>
							<SubItem>
								<Name>DhcpEnable</Name>
								<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
								<BitSize>8</BitSize>
								<BitOffs>96</BitOffs>
							</SubItem>
							<SubItem>
								<Name>ManualSettings</Name>
								<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
								<BitSize>8</BitSize>
								<BitOffs>104</BitOffs>
							</SubItem>
							<PTCID>#x03002050</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoOwnAmsNetId</Name>
							<BitSize>48</BitSize>
							<SubItem>
								<Name>netId</Name>
								<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
								<BitSize>48</BitSize>
								<BitOffs>0</BitOffs>
							</SubItem>
							<PTCID>#x03000028</PTCID>
						</Parameter>
						<Parameter>
							<Name HideSubItems="true">TcIoBACnetBBMDSettings</Name>
							<BitSize>160</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
							<ArrayInfo>
								<LBound>0</LBound>
								<Elements>20</Elements>
							</ArrayInfo>
							<Default>
								<Data>02000000100000001000000000000000C0BA3C00</Data>
							</Default>
							<PTCID>#x030a0021</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoBACnetUseOsTimeCfg</Name>
							<BitSize>8</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
							<Default>
								<EnumText>TRUE</EnumText>
							</Default>
							<PTCID>#x030a0026</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoBACnetDaySavingsState</Name>
							<BitSize>8</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
							<Default>
								<EnumText>FALSE</EnumText>
							</Default>
							<PTCID>#x030a0028</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoBACnetUtcOffset</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000009}">DINT</BaseType>
							<Default>
								<Value>-60</Value>
							</Default>
							<PTCID>#x030a0027</PTCID>
						</Parameter>
						<Parameter>
							<Name>MAX_OBJECTS</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
							<Default>
								<Value>1000</Value>
							</Default>
							<PTCID>#x030a002e</PTCID>
						</Parameter>
					</Parameters>
					<DataAreas>
						<DataArea>
							<AreaNo AreaType="InputSrc" AllowChildAreas="true" AlignmentBits="64">0</AreaNo>
							<Name>Inputs</Name>
							<ContextId>1</ContextId>
							<ByteSize>8</ByteSize>
							<Symbol>
								<Name>Device Status</Name>
								<Comment><![CDATA[0x0001 = Link Error
0x00xx = Device Statemachine - Init
0x01xx = Device Statemachine - CheckIpAddress
0x02xx = Device Statemachine - CheckParameter
0x03xx = Device Statemachine - GetGatewayMAC
0x04xx = Device Statemachine - WaitForGatewayMAC
0x08xx = Device Statemachine - Complete]]></Comment>
								<BitSize>16</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
								<BitOffs>0</BitOffs>
							</Symbol>
							<Symbol>
								<Name>AmsNetId</Name>
								<BitSize>48</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</BaseType>
								<BitOffs>16</BitOffs>
							</Symbol>
						</DataArea>
						<DataArea>
							<AreaNo AreaType="OutputDst" AllowChildAreas="true" AlignmentBits="64">1</AreaNo>
							<Name>Outputs</Name>
							<ContextId>1</ContextId>
							<ByteSize>0</ByteSize>
						</DataArea>
					</DataAreas>
					<Properties>
						<Property>
							<Name>Category</Name>
							<Value>NeedEthernetAdapterPort</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>NeedIoIdleTask</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComContextPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComInterfacePP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComParaPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComDataAreaPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>BacNet Device</Value>
						</Property>
						<Property>
							<Name>ChildCategory</Name>
							<Value>BacNet Box Rev9</Value>
						</Property>
					</Properties>
					<ParameterValues>
						<Value>
							<Name>EthAdapter</Name>
							<Value>50397217</Value>
						</Value>
						<Value>
							<Name>IoCaller</Name>
							<Value>33620112</Value>
						</Value>
						<Value>
							<Name>DefaultMapping</Name>
							<Value>2</Value>
						</Value>
						<Value>
							<Name>AsyncTaskPrio</Name>
							<Value>58</Value>
						</Value>
						<Value>
							<Name>AsyncTaskId</Name>
							<Value>9</Value>
						</Value>
						<Value>
							<Name>Image</Name>
							<Value>50593856</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.IpAddress</Name>
							<Value>169739090</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.SubnetMask</Name>
							<Value>4294967040</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.Gateway</Name>
							<Value>169739009</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.DhcpEnable</Name>
							<EnumText>TRUE</EnumText>
						</Value>
						<Value>
							<Name>TcIoIpSettings.ManualSettings</Name>
							<EnumText>FALSE</EnumText>
						</Value>
						<Value>
							<Name>TcIoOwnAmsNetId.netId</Name>
							<Data>c0a800f00301</Data>
						</Value>
						<Value>
							<Name>TcIoBACnetBBMDSettings</Name>
							<Data>02000000100000001000000000000000c0ba3c00</Data>
						</Value>
						<Value>
							<Name>TcIoBACnetUseOsTimeCfg</Name>
							<EnumText>TRUE</EnumText>
						</Value>
						<Value>
							<Name>TcIoBACnetDaySavingsState</Name>
							<EnumText>FALSE</EnumText>
						</Value>
						<Value>
							<Name>TcIoBACnetUtcOffset</Name>
							<Value>-60</Value>
						</Value>
						<Value>
							<Name>MAX_OBJECTS</Name>
							<Value>1000</Value>
						</Value>
					</ParameterValues>
				</ModuleDev>
			</Device>
			<Device Id="3" DevType="147" AmsNetId="192.168.0.240.4.1">
				<Name>Device 3 (BACnet IP) - Rev14</Name>
				<ImageId>1003</ImageId>
				<DevData>000000000000000000000000000000005c4445564943455c7b38433430443846372d354237302d343336412d413639322d3639444339303744333645337d0000000000000000000052031e0a00ffffff28f10e049e1f02000000000000000000000000000001000001031e0a0000000000000000000000000000000000000000</DevData>
				<Vars VarGrpType="1">
					<Name>Inputs</Name>
					<Var>
						<Name>Device Status</Name>
						<Comment><![CDATA[0x0001 = Link Error
0x00xx = Device Statemachine - Init
0x01xx = Device Statemachine - CheckIpAddress
0x02xx = Device Statemachine - CheckParameter
0x03xx = Device Statemachine - GetGatewayMAC
0x04xx = Device Statemachine - WaitForGatewayMAC
0x08xx = Device Statemachine - Complete]]></Comment>
						<Type>WORD</Type>
					</Var>
					<Var>
						<Name>AmsNetId</Name>
						<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						<BitOffs>16</BitOffs>
						<ExternalAddress>16</ExternalAddress>
					</Var>
				</Vars>
				<Vars VarGrpType="2">
					<Name>Outputs</Name>
				</Vars>
				<Image Id="5" AddrType="1" ImageType="1" SizeIn="34" SizeOut="10">
					<Name>Image</Name>
				</Image>
				<Module Id="#x01010010" KeepUnrestoredLinks="2" TcSmClass="CTComBacObjDef">
					<Name>Beckhoff_44587 (BACnet Server)</Name>
					<ImageId>1004</ImageId>
					<TmcDesc GUID="{407ED3D9-9106-402D-B302-6151DC527AC7}" TcSmClass="CTComBacObjDef">
						<Name>BACnet Server</Name>
						<CLSID ClassFactory="TCIOBACNETR9">{030A0110-0000-0000-F000-000000000064}</CLSID>
						<Info>
							<TabExtension GUID="{AB366494-B268-44A5-9CE4-903DF126E973}"/>
						</Info>
						<Licenses>
							<License>
								<LicenseId>{CCE4FF6F-8342-4DB6-A976-37835E17161A}</LicenseId>
							</License>
						</Licenses>
						<InitSequence>SO</InitSequence>
						<Contexts>
							<Context>
								<Id>1</Id>
								<ManualConfig>
									<OTCID>#x020100b0</OTCID>
								</ManualConfig>
								<Priority>27</Priority>
								<CycleTime>10000000</CycleTime>
								<DependOn>ParentObject</DependOn>
							</Context>
						</Contexts>
						<Parameters>
							<Parameter>
								<Name>BACnetServerConfiguration</Name>
								<BitSize>64</BitSize>
								<SubItem>
									<Name>bacNetId</Name>
									<Type GUID="{18071995-0000-0000-0000-000000000007}">DWORD</Type>
									<BitSize>32</BitSize>
									<BitOffs>0</BitOffs>
								</SubItem>
								<SubItem>
									<Name>adsPort</Name>
									<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
									<BitSize>16</BitSize>
									<BitOffs>32</BitOffs>
								</SubItem>
								<PTCID>#x030a0007</PTCID>
							</Parameter>
							<Parameter>
								<Name>TcIoBACnetUdpPort</Name>
								<BitSize>16</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
								<Default>
									<Value>47808</Value>
								</Default>
								<PTCID>#x030a0022</PTCID>
							</Parameter>
							<Parameter>
								<Name>TcIoBACnetPersistSrvData</Name>
								<BitSize>8</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
								<Default>
									<EnumText>FALSE</EnumText>
								</Default>
								<PTCID>#x030a0020</PTCID>
							</Parameter>
							<Parameter>
								<Name>TcIoBACnetUseUSV</Name>
								<BitSize>8</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
								<Default>
									<EnumText>FALSE</EnumText>
								</Default>
								<PTCID>#x030a0023</PTCID>
							</Parameter>
							<Parameter>
								<Name>TcIoBACnetPersistInterval</Name>
								<BitSize>32</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
								<Default>
									<Value>1800</Value>
								</Default>
								<PTCID>#x030a0024</PTCID>
							</Parameter>
							<Parameter>
								<Name>TcIoBACnetAdsNotificationSupport</Name>
								<BitSize>8</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
								<Default>
									<EnumText>FALSE</EnumText>
								</Default>
								<PTCID>#x030a0044</PTCID>
							</Parameter>
							<Parameter>
								<Name HideSubItems="true">TcIoBACnetPassword</Name>
								<BitSize>32</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
								<ArrayInfo>
									<LBound>0</LBound>
									<Elements>4</Elements>
								</ArrayInfo>
								<Default>
									<Data>00000000</Data>
								</Default>
								<PTCID>#x030a0025</PTCID>
							</Parameter>
							<Parameter>
								<Name HideSubItems="true">TcIoBACnetConfigurationId</Name>
								<BitSize>128</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
								<ArrayInfo>
									<LBound>0</LBound>
									<Elements>16</Elements>
								</ArrayInfo>
								<PTCID>#x030a0041</PTCID>
							</Parameter>
						</Parameters>
						<DataAreas>
							<DataArea>
								<AreaNo AreaType="InputSrc" ChildArea="true" AlignmentBits="64">0</AreaNo>
								<Name>Inputs</Name>
								<ContextId>1</ContextId>
								<ByteSize>2</ByteSize>
								<Symbol>
									<Name>Server Status</Name>
									<Comment><![CDATA[0x0002 = WriteOnChange disabled
0x00xx = Server State - Init
0x01xx = Server State - Send I-Am Request
0x02xx = Server State - Wait IO Timeout
0x03xx = Server State - Set System Status
0x04xx = Server State - Complete
0x05xx = Server State - Backup]]></Comment>
									<BitSize>16</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
									<BitOffs>0</BitOffs>
								</Symbol>
							</DataArea>
							<DataArea>
								<AreaNo AreaType="OutputDst" ChildArea="true" AlignmentBits="64">1</AreaNo>
								<Name>Outputs</Name>
								<ContextId>1</ContextId>
								<ByteSize>34</ByteSize>
								<Symbol>
									<Name>Server Control</Name>
									<Comment><![CDATA[0x0001 = Backup PLC feedback Enable
0x0002 = Backup PLC feedback Complete
0x0004 = Disable WriteOnChange
0x0800 = Activate Write Process Data]]></Comment>
									<BitSize>16</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
									<BitOffs>0</BitOffs>
								</Symbol>
								<Symbol>
									<Name>IoBusState</Name>
									<BitSize>256</BitSize>
									<BaseType GUID="{AABC3BB7-EC2E-4201-88BC-2A4D8AD6C06B}">BACnet.IoBusStateArr</BaseType>
									<BitOffs>16</BitOffs>
								</Symbol>
							</DataArea>
						</DataAreas>
						<Properties>
							<Property>
								<Name>Category</Name>
								<Value>BacNet Box Rev9</Value>
							</Property>
							<Property>
								<Name>ChildCategory</Name>
								<Value>BacNet Data Rev9</Value>
							</Property>
						</Properties>
						<ParentOTCID>#x03010030</ParentOTCID>
						<ParameterValues>
							<Value>
								<Name>BACnetServerConfiguration.bacNetId</Name>
								<Value>44587</Value>
							</Value>
							<Value>
								<Name>BACnetServerConfiguration.adsPort</Name>
								<Value>1000</Value>
							</Value>
							<Value>
								<Name>TcIoBACnetUdpPort</Name>
								<Value>47808</Value>
							</Value>
							<Value>
								<Name>TcIoBACnetPersistSrvData</Name>
								<EnumText>FALSE</EnumText>
							</Value>
							<Value>
								<Name>TcIoBACnetUseUSV</Name>
								<EnumText>FALSE</EnumText>
							</Value>
							<Value>
								<Name>TcIoBACnetPersistInterval</Name>
								<Value>1800</Value>
							</Value>
							<Value>
								<Name>TcIoBACnetAdsNotificationSupport</Name>
								<EnumText>FALSE</EnumText>
							</Value>
							<Value>
								<Name>TcIoBACnetPassword</Name>
								<Value>0</Value>
							</Value>
							<Value>
								<Name>TcIoBACnetConfigurationId</Name>
								<Data>9527cdea8ed92c40bef86395273704d0</Data>
							</Value>
						</ParameterValues>
					</TmcDesc>
					<Module Id="#x01010020" KeepUnrestoredLinks="2" TcSmClass="CTComBacObjDef">
						<Name>Beckhoff_44587 (BACnet Device Object)</Name>
						<ImageId>1005</ImageId>
						<TmcDesc GUID="{53BEE2E7-D2B8-4E16-ACFE-01A41A257785}" TcSmClass="CTComBacObjDef">
							<Name>BACnet Device Object</Name>
							<CLSID ClassFactory="TCIOBACNETR9">{030A0208-0000-0000-F000-000000000064}</CLSID>
							<Info>
								<TabExtension GUID="{AB366494-B268-44A5-9CE4-903DF126E972}"/>
							</Info>
							<InitSequence>SO</InitSequence>
							<Contexts>
								<Context>
									<Id>1</Id>
									<ManualConfig>
										<OTCID>#x020100b0</OTCID>
									</ManualConfig>
									<Priority>27</Priority>
									<CycleTime>10000000</CycleTime>
									<DependOn>ParentObject</DependOn>
								</Context>
							</Contexts>
							<Parameters>
								<Parameter>
									<Name>IsRemoteObj</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<Default>
										<EnumText>FALSE</EnumText>
									</Default>
									<PTCID>#x030a0012</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPdInCfg</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a0015</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPdOutCfg</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a0016</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropObjectIdentifier</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<Default>
										<Value>#xffffffff</Value>
									</Default>
									<PTCID>#x030a014b</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropLocation</Name>
									<BitSize>256</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00010000001F}">STRING(31)</BaseType>
									<PTCID>#x030a013a</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropDescription</Name>
									<BitSize>256</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00010000001F}">STRING(31)</BaseType>
									<PTCID>#x030a011c</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropBackupFailureTimeout</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<Default>
										<Value>60</Value>
									</Default>
									<PTCID>#x030a0199</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropApduSegmentTimeout</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<Default>
										<Value>2000</Value>
									</Default>
									<PTCID>#x030a010a</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropApduTimeout</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<Default>
										<Value>3000</Value>
									</Default>
									<PTCID>#x030a010b</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropNumberOfAPDURetries</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<Default>
										<Value>3</Value>
									</Default>
									<PTCID>#x030a0149</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPropCfg_PropTimeSynchronizationRecipients</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a0174</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPropCfg_PropUTCTimeSynchronizationRecipients</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a01ce</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropTimeSynchronizationInterval</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<PTCID>#x030a01cc</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropIntervalOffset</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<PTCID>#x030a01c3</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropAlignIntervals</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<Default>
										<EnumText>FALSE</EnumText>
									</Default>
									<PTCID>#x030a01c1</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPropCfg_PropRestartNotificationRecipients</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a01ca</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPropCfg_PropStructuredObjectList</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a01d1</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPropCfg_PropObjectName</Name>
									<BitSize>112</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>14</Elements>
									</ArrayInfo>
									<PTCID>#x030a014d</PTCID>
								</Parameter>
							</Parameters>
							<DataAreas>
								<DataArea>
									<AreaNo AreaType="InputSrc" ChildArea="true" AlignmentBits="64">0</AreaNo>
									<Name>Inputs</Name>
									<ContextId>1</ContextId>
									<ByteSize>0</ByteSize>
								</DataArea>
								<DataArea>
									<AreaNo AreaType="OutputDst" ChildArea="true" AlignmentBits="64">1</AreaNo>
									<Name>Outputs</Name>
									<ContextId>1</ContextId>
									<ByteSize>0</ByteSize>
								</DataArea>
							</DataAreas>
							<Properties>
								<Property>
									<Name>Category</Name>
									<Value>BacNet Data NoDisplay Rev9</Value>
								</Property>
								<Property>
									<Name>ChildCategory</Name>
									<Value>None</Value>
								</Property>
							</Properties>
							<ParentOTCID>#x01010010</ParentOTCID>
							<ParameterValues>
								<Value>
									<Name>IsRemoteObj</Name>
									<EnumText>FALSE</EnumText>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropObjectIdentifier</Name>
									<Value>33599019</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropLocation</Name>
									<String></String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropDescription</Name>
									<String></String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropBackupFailureTimeout</Name>
									<Value>60</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropApduSegmentTimeout</Name>
									<Value>2000</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropApduTimeout</Name>
									<Value>3000</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropNumberOfAPDURetries</Name>
									<Value>3</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropTimeSynchronizationInterval</Name>
									<Value>0</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropIntervalOffset</Name>
									<Value>0</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropAlignIntervals</Name>
									<EnumText>FALSE</EnumText>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropObjectName</Name>
									<Data>4265636b686f66665f3434353837</Data>
								</Value>
							</ParameterValues>
						</TmcDesc>
					</Module>
					<Module Id="#x01010030" KeepUnrestoredLinks="2" TcSmClass="CTComBacObjDef">
						<Name>CurrentConfig.xml (BACnet File Object)</Name>
						<ImageId>1006</ImageId>
						<TmcDesc GUID="{BF2D7F26-C7FD-4FEA-856B-D3F197F0D778}" TcSmClass="CTComBacObjDef">
							<Name>BACnet File Object</Name>
							<CLSID ClassFactory="TCIOBACNETR9">{030A020A-0000-0000-F000-000000000064}</CLSID>
							<Info>
								<TabExtension GUID="{AB366494-B268-44A5-9CE4-903DF126E972}"/>
							</Info>
							<InitSequence>SO</InitSequence>
							<Contexts>
								<Context>
									<Id>1</Id>
									<ManualConfig>
										<OTCID>#x020100b0</OTCID>
									</ManualConfig>
									<Priority>27</Priority>
									<CycleTime>10000000</CycleTime>
									<DependOn>ParentObject</DependOn>
								</Context>
							</Contexts>
							<Parameters>
								<Parameter>
									<Name>IsRemoteObj</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<Default>
										<EnumText>FALSE</EnumText>
									</Default>
									<PTCID>#x030a0012</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPdInCfg</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a0015</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPdOutCfg</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a0016</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropObjectIdentifier</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<Default>
										<Value>#xffffffff</Value>
									</Default>
									<PTCID>#x030a014b</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropObjectName</Name>
									<BitSize>144</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000100000011}">STRING(17)</BaseType>
									<Default>
										<String><![CDATA[File]]></String>
									</Default>
									<PTCID>#x030a014d</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropDescription</Name>
									<BitSize>256</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00010000001F}">STRING(31)</BaseType>
									<PTCID>#x030a011c</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropFileType</Name>
									<BitSize>216</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00010000001A}">STRING(26)</BaseType>
									<PTCID>#x030a012b</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropArchive</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<PTCID>#x030a010d</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropReadOnly</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<PTCID>#x030a0163</PTCID>
								</Parameter>
							</Parameters>
							<DataAreas>
								<DataArea>
									<AreaNo AreaType="InputSrc" ChildArea="true" AlignmentBits="64">0</AreaNo>
									<Name>Inputs</Name>
									<ContextId>1</ContextId>
									<ByteSize>0</ByteSize>
								</DataArea>
								<DataArea>
									<AreaNo AreaType="OutputDst" ChildArea="true" AlignmentBits="64">1</AreaNo>
									<Name>Outputs</Name>
									<ContextId>1</ContextId>
									<ByteSize>0</ByteSize>
								</DataArea>
							</DataAreas>
							<Properties>
								<Property>
									<Name>Category</Name>
									<Value>BacNet Data Rev9</Value>
								</Property>
								<Property>
									<Name>ChildCategory</Name>
									<Value>None</Value>
								</Property>
							</Properties>
							<ParentOTCID>#x01010010</ParentOTCID>
							<ParameterValues>
								<Value>
									<Name>IsRemoteObj</Name>
									<EnumText>FALSE</EnumText>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropObjectIdentifier</Name>
									<Value>41943040</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropObjectName</Name>
									<String>CurrentConfig.xml</String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropDescription</Name>
									<String></String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropFileType</Name>
									<String>TwinCAT Configuration File</String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropArchive</Name>
									<EnumText>FALSE</EnumText>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropReadOnly</Name>
									<EnumText>FALSE</EnumText>
								</Value>
							</ParameterValues>
						</TmcDesc>
					</Module>
					<Module Id="#x01010040" KeepUnrestoredLinks="2" TcSmClass="CTComBacObjDef">
						<Name>BACnetOnline_1010010.bootdata (BACnet File Object)</Name>
						<ImageId>1006</ImageId>
						<TmcDesc GUID="{BF2D7F26-C7FD-4FEA-856B-D3F197F0D778}" TcSmClass="CTComBacObjDef">
							<Name>BACnet File Object</Name>
							<CLSID ClassFactory="TCIOBACNETR9">{030A020A-0000-0000-F000-000000000064}</CLSID>
							<Info>
								<TabExtension GUID="{AB366494-B268-44A5-9CE4-903DF126E972}"/>
							</Info>
							<InitSequence>SO</InitSequence>
							<Contexts>
								<Context>
									<Id>1</Id>
									<ManualConfig>
										<OTCID>#x020100b0</OTCID>
									</ManualConfig>
									<Priority>27</Priority>
									<CycleTime>10000000</CycleTime>
									<DependOn>ParentObject</DependOn>
								</Context>
							</Contexts>
							<Parameters>
								<Parameter>
									<Name>IsRemoteObj</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<Default>
										<EnumText>FALSE</EnumText>
									</Default>
									<PTCID>#x030a0012</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPdInCfg</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a0015</PTCID>
								</Parameter>
								<Parameter>
									<Name HideSubItems="true">TcIoBACnetPdOutCfg</Name>
									<BitSize>0</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
									<ArrayInfo>
										<LBound>0</LBound>
										<Elements>0</Elements>
									</ArrayInfo>
									<PTCID>#x030a0016</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropObjectIdentifier</Name>
									<BitSize>32</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
									<Default>
										<Value>#xffffffff</Value>
									</Default>
									<PTCID>#x030a014b</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropObjectName</Name>
									<BitSize>240</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00010000001D}">STRING(29)</BaseType>
									<Default>
										<String><![CDATA[File]]></String>
									</Default>
									<PTCID>#x030a014d</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropDescription</Name>
									<BitSize>256</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00010000001F}">STRING(31)</BaseType>
									<PTCID>#x030a011c</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropFileType</Name>
									<BitSize>216</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-00010000001A}">STRING(26)</BaseType>
									<PTCID>#x030a012b</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropArchive</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<PTCID>#x030a010d</PTCID>
								</Parameter>
								<Parameter>
									<Name>TcIoBACnetPropCfg_PropReadOnly</Name>
									<BitSize>8</BitSize>
									<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
									<PTCID>#x030a0163</PTCID>
								</Parameter>
							</Parameters>
							<DataAreas>
								<DataArea>
									<AreaNo AreaType="InputSrc" ChildArea="true" AlignmentBits="64">0</AreaNo>
									<Name>Inputs</Name>
									<ContextId>1</ContextId>
									<ByteSize>0</ByteSize>
								</DataArea>
								<DataArea>
									<AreaNo AreaType="OutputDst" ChildArea="true" AlignmentBits="64">1</AreaNo>
									<Name>Outputs</Name>
									<ContextId>1</ContextId>
									<ByteSize>0</ByteSize>
								</DataArea>
							</DataAreas>
							<Properties>
								<Property>
									<Name>Category</Name>
									<Value>BacNet Data Rev9</Value>
								</Property>
								<Property>
									<Name>ChildCategory</Name>
									<Value>None</Value>
								</Property>
							</Properties>
							<ParentOTCID>#x01010010</ParentOTCID>
							<ParameterValues>
								<Value>
									<Name>IsRemoteObj</Name>
									<EnumText>FALSE</EnumText>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropObjectIdentifier</Name>
									<Value>41943041</Value>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropObjectName</Name>
									<String>BACnetOnline_1010010.bootdata</String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropDescription</Name>
									<String></String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropFileType</Name>
									<String>TwinCAT Configuration File</String>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropArchive</Name>
									<EnumText>FALSE</EnumText>
								</Value>
								<Value>
									<Name>TcIoBACnetPropCfg_PropReadOnly</Name>
									<EnumText>FALSE</EnumText>
								</Value>
							</ParameterValues>
						</TmcDesc>
					</Module>
				</Module>
				<Ethernet/>
				<ModuleDev GUID="{0BDE82F2-DCDE-4C23-8ED2-5FAFE2C4B85B}">
					<Name>BACnet IP Device</Name>
					<CLSID ClassFactory="TCIOBACNETR9">{030A0001-0000-0000-F000-000000000064}</CLSID>
					<Info>
						<TabExtension GUID="{AB366494-B268-44A5-9CE4-903DF126E970}"/>
					</Info>
					<Licenses>
						<License>
							<LicenseId>{CCE4FF6F-8342-4DB6-A976-37835E17161A}</LicenseId>
						</License>
					</Licenses>
					<InitSequence>PSO</InitSequence>
					<Contexts>
						<Context>
							<Id>1</Id>
							<ManualConfig>
								<OTCID>#x020100b0</OTCID>
							</ManualConfig>
							<Priority>27</Priority>
							<CycleTime>10000000</CycleTime>
						</Context>
					</Contexts>
					<Parameters>
						<Parameter>
							<Name>EthAdapter</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-00000000000F}">OTCID</BaseType>
							<PTCID>#x03002040</PTCID>
						</Parameter>
						<Parameter>
							<Name>IoCaller</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-00000000000F}">OTCID</BaseType>
							<PTCID>#x03002010</PTCID>
						</Parameter>
						<Parameter>
							<Name>DefaultMapping</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
							<Default>
								<Value>2</Value>
							</Default>
							<PTCID>#x03002110</PTCID>
						</Parameter>
						<Parameter>
							<Name>AsyncTaskPrio</Name>
							<BitSize>16</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
							<Default>
								<Value>58</Value>
							</Default>
							<PTCID>#x03002111</PTCID>
						</Parameter>
						<Parameter>
							<Name>AsyncTaskId</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
							<PTCID>#x03002112</PTCID>
						</Parameter>
						<Parameter>
							<Name>Image</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-00000000000F}">OTCID</BaseType>
							<PTCID>#x03002030</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoIpSettings</Name>
							<BitSize>128</BitSize>
							<SubItem>
								<Name>IpAddress</Name>
								<Type GUID="{18071995-0000-0000-0000-00000000003E}">IPADDR</Type>
								<BitSize>32</BitSize>
								<BitOffs>0</BitOffs>
							</SubItem>
							<SubItem>
								<Name>SubnetMask</Name>
								<Type GUID="{18071995-0000-0000-0000-00000000003E}">IPADDR</Type>
								<BitSize>32</BitSize>
								<BitOffs>32</BitOffs>
							</SubItem>
							<SubItem>
								<Name>Gateway</Name>
								<Type GUID="{18071995-0000-0000-0000-00000000003E}">IPADDR</Type>
								<BitSize>32</BitSize>
								<BitOffs>64</BitOffs>
							</SubItem>
							<SubItem>
								<Name>DhcpEnable</Name>
								<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
								<BitSize>8</BitSize>
								<BitOffs>96</BitOffs>
							</SubItem>
							<SubItem>
								<Name>ManualSettings</Name>
								<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
								<BitSize>8</BitSize>
								<BitOffs>104</BitOffs>
							</SubItem>
							<PTCID>#x03002050</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoOwnAmsNetId</Name>
							<BitSize>48</BitSize>
							<SubItem>
								<Name>netId</Name>
								<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
								<BitSize>48</BitSize>
								<BitOffs>0</BitOffs>
							</SubItem>
							<PTCID>#x03000028</PTCID>
						</Parameter>
						<Parameter>
							<Name HideSubItems="true">TcIoBACnetBBMDSettings</Name>
							<BitSize>160</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
							<ArrayInfo>
								<LBound>0</LBound>
								<Elements>20</Elements>
							</ArrayInfo>
							<Default>
								<Data>02000000100000001000000000000000C0BA3C00</Data>
							</Default>
							<PTCID>#x030a0021</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoBACnetUseOsTimeCfg</Name>
							<BitSize>8</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
							<Default>
								<EnumText>TRUE</EnumText>
							</Default>
							<PTCID>#x030a0026</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoBACnetDaySavingsState</Name>
							<BitSize>8</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000030}">BOOL</BaseType>
							<Default>
								<EnumText>FALSE</EnumText>
							</Default>
							<PTCID>#x030a0028</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoBACnetUtcOffset</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000009}">DINT</BaseType>
							<Default>
								<Value>-60</Value>
							</Default>
							<PTCID>#x030a0027</PTCID>
						</Parameter>
						<Parameter>
							<Name>MAX_OBJECTS</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-000000000007}">DWORD</BaseType>
							<Default>
								<Value>1000</Value>
							</Default>
							<PTCID>#x030a002e</PTCID>
						</Parameter>
						<Parameter>
							<Name>TcIoBACnetQueueTaskOid</Name>
							<BitSize>32</BitSize>
							<BaseType GUID="{18071995-0000-0000-0000-00000000000F}">OTCID</BaseType>
							<PTCID>#x030a0039</PTCID>
						</Parameter>
					</Parameters>
					<DataAreas>
						<DataArea>
							<AreaNo AreaType="InputSrc" AllowChildAreas="true" AlignmentBits="64">0</AreaNo>
							<Name>Inputs</Name>
							<ContextId>1</ContextId>
							<ByteSize>10</ByteSize>
							<Symbol>
								<Name>Device Status</Name>
								<Comment><![CDATA[0x0001 = Link Error
0x00xx = Device Statemachine - Init
0x01xx = Device Statemachine - CheckIpAddress
0x02xx = Device Statemachine - CheckParameter
0x03xx = Device Statemachine - GetGatewayMAC
0x04xx = Device Statemachine - WaitForGatewayMAC
0x08xx = Device Statemachine - Complete]]></Comment>
								<BitSize>16</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000004}">WORD</BaseType>
								<BitOffs>0</BitOffs>
							</Symbol>
							<Symbol>
								<Name>AmsNetId</Name>
								<BitSize>48</BitSize>
								<BaseType GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</BaseType>
								<BitOffs>16</BitOffs>
							</Symbol>
						</DataArea>
						<DataArea>
							<AreaNo AreaType="OutputDst" AllowChildAreas="true" AlignmentBits="64">1</AreaNo>
							<Name>Outputs</Name>
							<ContextId>1</ContextId>
							<ByteSize>34</ByteSize>
						</DataArea>
					</DataAreas>
					<Properties>
						<Property>
							<Name>Category</Name>
							<Value>NeedEthernetAdapterPort</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>NeedIoIdleTask</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComContextPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComInterfacePP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComParaPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>HideTcComDataAreaPP</Value>
						</Property>
						<Property>
							<Name>Category</Name>
							<Value>BacNet Device</Value>
						</Property>
						<Property>
							<Name>ChildCategory</Name>
							<Value>BacNet Box Rev9</Value>
						</Property>
					</Properties>
					<ParameterValues>
						<Value>
							<Name>EthAdapter</Name>
							<Value>50397233</Value>
						</Value>
						<Value>
							<Name>IoCaller</Name>
							<Value>33620144</Value>
						</Value>
						<Value>
							<Name>DefaultMapping</Name>
							<Value>2</Value>
						</Value>
						<Value>
							<Name>AsyncTaskPrio</Name>
							<Value>27</Value>
						</Value>
						<Value>
							<Name>AsyncTaskId</Name>
							<Value>11</Value>
						</Value>
						<Value>
							<Name>Image</Name>
							<Value>50593872</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.IpAddress</Name>
							<Value>169739090</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.SubnetMask</Name>
							<Value>4294967040</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.Gateway</Name>
							<Value>169739009</Value>
						</Value>
						<Value>
							<Name>TcIoIpSettings.DhcpEnable</Name>
							<EnumText>TRUE</EnumText>
						</Value>
						<Value>
							<Name>TcIoIpSettings.ManualSettings</Name>
							<EnumText>FALSE</EnumText>
						</Value>
						<Value>
							<Name>TcIoOwnAmsNetId.netId</Name>
							<Data>c0a800f00401</Data>
						</Value>
						<Value>
							<Name>TcIoBACnetBBMDSettings</Name>
							<Data>02000000100000001000000000000000c0ba3c00</Data>
						</Value>
						<Value>
							<Name>TcIoBACnetUseOsTimeCfg</Name>
							<EnumText>TRUE</EnumText>
						</Value>
						<Value>
							<Name>TcIoBACnetDaySavingsState</Name>
							<EnumText>FALSE</EnumText>
						</Value>
						<Value>
							<Name>TcIoBACnetUtcOffset</Name>
							<Value>-60</Value>
						</Value>
						<Value>
							<Name>MAX_OBJECTS</Name>
							<Value>10000</Value>
						</Value>
						<Value>
							<Name>TcIoBACnetQueueTaskOid</Name>
							<Value>33620160</Value>
						</Value>
					</ParameterValues>
				</ModuleDev>
			</Device>
			<Device Id="4" DevType="11" AmsPort="28676">
				<Name>Device 4 (COM Port) - ModbusRTU - Master</Name>
				<AddressInfo>
					<Io>
						<Port>1016</Port>
					</Io>
				</AddressInfo>
				<Image Id="6" AddrType="1" ImageType="1">
					<Name>Image</Name>
				</Image>
				<Serial Baud="38400" Port="1016" Parity="1" StopBit="1" RsType="2" UPSDisableSysShutdown="true" WaitTimeToShutdown="60" DataSize="64" BufSize="4096" DataBit="8" FifoSize="16" ComPortNo="1" Timeout="300"/>
			</Device>
			<Device Id="5" DevType="11" AmsPort="28677">
				<Name>Device 5 (COM Port) - ModbusRTU - Slave</Name>
				<AddressInfo>
					<Io>
						<Port>1016</Port>
					</Io>
				</AddressInfo>
				<Image Id="7" AddrType="1" ImageType="1">
					<Name>Image</Name>
				</Image>
				<Serial Baud="38400" Port="1016" Parity="1" StopBit="1" RsType="2" UPSDisableSysShutdown="true" WaitTimeToShutdown="60" DataSize="64" BufSize="4096" DataBit="8" FifoSize="16" ComPortNo="1" Timeout="300"/>
			</Device>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500810000403}" Id="#x02030030"/>
		<MappingInfo Identifier="{00000000-2201-0850-0022-500860000403}" Id="#x02030010"/>
		<MappingInfo Identifier="{00000000-2201-0850-0022-500870000403}" Id="#x02030020"/>
		<MappingInfo Identifier="{00000000-2141-0850-4021-500823000403}" Id="#x020300b0"/>
		<MappingInfo Identifier="{00000000-2141-0850-4021-500831000403}" Id="#x02030090"/>
		<MappingInfo Identifier="{00000000-21C1-0850-C021-500850000403}" Id="#x02030070"/>
		<MappingInfo Identifier="{00000000-22C1-0850-C022-500882000403}" Id="#x020300a0"/>
		<MappingInfo Identifier="{08502101-0010-0304-0021-500810000403}" Id="#x02030060" Watchdog="04000000040000000400000004000000"/>
		<MappingInfo Identifier="{08502041-0010-0304-4020-500810000403}" Id="#x02030080" Watchdog="04000000040000000400000004000000"/>
		<MappingInfo Identifier="{08502081-0010-0304-8020-500810000403}" Id="#x02030040" Watchdog="04000000040000000400000004000000"/>
		<MappingInfo Identifier="{085020C1-0010-0304-C020-500810000403}" Id="#x02030050" Watchdog="04000000040000000400000004000000"/>
		<OwnerA Name="TIPC^BACnet_Rev14^BACnet_Rev14 Instance">
			<OwnerB Name="TIID^Device 3 (BACnet IP) - Rev14">
				<Link VarA="PlcTask Inputs^P_BacnetRev14.fbBACnet_Adapter.BACnet_AmsNetId" VarB="Inputs^AmsNetId"/>
				<Link VarA="PlcTask Inputs^Tc3_BACnetRev14.BACnet_Globals.DefaultAdapter.BACnet_AmsNetId" VarB="Inputs^AmsNetId"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^DIOC_Fixsus^DIOC_Fixsus Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^EtherCAT Terminals^DIOC">
				<Link VarA="PlcTask Inputs^P_DIOC.fbTP10_Compact.FB_DIOC_COMM.fbDioc.diIn" VarB="Channel 2^Input"/>
				<Link VarA="PlcTask Inputs^P_DIOC.fbTP10_Complete.FB_DIOC_COMM.fbDioc.diIn" VarB="Channel 1^Input"/>
				<Link VarA="PlcTask Outputs^P_DIOC.fbTP10_Compact.FB_DIOC_COMM.fbDioc.doOut" VarB="Channel 10^Output"/>
				<Link VarA="PlcTask Outputs^P_DIOC.fbTP10_Complete.FB_DIOC_COMM.fbDioc.doOut" VarB="Channel 9^Output"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^EL6851_DMX^EL6851_DMX Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^EtherCAT Terminals^EL6851 DMX Master">
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 1"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 10" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 11" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 12" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 13" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 14" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 15" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 16" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 17" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 18" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 19" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 2" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 20" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 21" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 22" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 23" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 24" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 25" Size="8" OffsA="192"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 26" Size="8" OffsA="200"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 27" Size="8" OffsA="208"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 28" Size="8" OffsA="216"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 29" Size="8" OffsA="224"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 3" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 30" Size="8" OffsA="232"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 31" Size="8" OffsA="240"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 32" Size="8" OffsA="248"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 33" Size="8" OffsA="256"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 34" Size="8" OffsA="264"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 35" Size="8" OffsA="272"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 36" Size="8" OffsA="280"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 37" Size="8" OffsA="288"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 38" Size="8" OffsA="296"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 39" Size="8" OffsA="304"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 4" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 40" Size="8" OffsA="312"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 41" Size="8" OffsA="320"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 42" Size="8" OffsA="328"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 43" Size="8" OffsA="336"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 44" Size="8" OffsA="344"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 45" Size="8" OffsA="352"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 46" Size="8" OffsA="360"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 47" Size="8" OffsA="368"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 48" Size="8" OffsA="376"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 49" Size="8" OffsA="384"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 5" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 50" Size="8" OffsA="392"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 51" Size="8" OffsA="400"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 52" Size="8" OffsA="408"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 53" Size="8" OffsA="416"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 54" Size="8" OffsA="424"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 55" Size="8" OffsA="432"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 56" Size="8" OffsA="440"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 57" Size="8" OffsA="448"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 58" Size="8" OffsA="456"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 59" Size="8" OffsA="464"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 6" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 60" Size="8" OffsA="472"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 61" Size="8" OffsA="480"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 62" Size="8" OffsA="488"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 63" Size="8" OffsA="496"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 64" Size="8" OffsA="504"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 7" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 8" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^arrData" VarB="DMX Channel 1-64^Channel 9" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bCyclicTxDDisabled" VarB="DMX Status^Cyclic TxD disabled"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bDefaultDataSent" VarB="DMX Status^Default data sent"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bFrameSentToggle" VarB="DMX Status^Frame sent toggle"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bInputToggle" VarB="WcState^InputToggle"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bReceiveToggle" VarB="DMX Status^Receive toggle"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bTransmitAccepted" VarB="DMX Status^Transmit accepted"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bTxPDOToggle" VarB="DMX Status^TxPDO Toggle"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^bWcState" VarB="WcState^WcState"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^byStartCode" VarB="DMX Status^Start code"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^stAdsAddr" VarB="InfoData^AdsAddr"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^uiState" VarB="InfoData^State"/>
				<Link VarA="PlcTask Inputs^P_DMX_Master.DMX_Master_In^wChannelLength" VarB="DMX Status^Channel length"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 129" Size="8" OffsA="1024"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 130" Size="8" OffsA="1032"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 131" Size="8" OffsA="1040"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 132" Size="8" OffsA="1048"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 133" Size="8" OffsA="1056"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 134" Size="8" OffsA="1064"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 135" Size="8" OffsA="1072"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 136" Size="8" OffsA="1080"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 137" Size="8" OffsA="1088"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 138" Size="8" OffsA="1096"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 139" Size="8" OffsA="1104"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 140" Size="8" OffsA="1112"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 141" Size="8" OffsA="1120"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 142" Size="8" OffsA="1128"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 143" Size="8" OffsA="1136"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 144" Size="8" OffsA="1144"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 145" Size="8" OffsA="1152"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 146" Size="8" OffsA="1160"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 147" Size="8" OffsA="1168"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 148" Size="8" OffsA="1176"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 149" Size="8" OffsA="1184"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 150" Size="8" OffsA="1192"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 151" Size="8" OffsA="1200"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 152" Size="8" OffsA="1208"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 153" Size="8" OffsA="1216"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 154" Size="8" OffsA="1224"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 155" Size="8" OffsA="1232"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 156" Size="8" OffsA="1240"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 157" Size="8" OffsA="1248"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 158" Size="8" OffsA="1256"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 159" Size="8" OffsA="1264"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 160" Size="8" OffsA="1272"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 161" Size="8" OffsA="1280"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 162" Size="8" OffsA="1288"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 163" Size="8" OffsA="1296"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 164" Size="8" OffsA="1304"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 165" Size="8" OffsA="1312"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 166" Size="8" OffsA="1320"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 167" Size="8" OffsA="1328"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 168" Size="8" OffsA="1336"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 169" Size="8" OffsA="1344"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 170" Size="8" OffsA="1352"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 171" Size="8" OffsA="1360"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 172" Size="8" OffsA="1368"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 173" Size="8" OffsA="1376"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 174" Size="8" OffsA="1384"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 175" Size="8" OffsA="1392"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 176" Size="8" OffsA="1400"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 177" Size="8" OffsA="1408"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 178" Size="8" OffsA="1416"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 179" Size="8" OffsA="1424"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 180" Size="8" OffsA="1432"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 181" Size="8" OffsA="1440"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 182" Size="8" OffsA="1448"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 183" Size="8" OffsA="1456"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 184" Size="8" OffsA="1464"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 185" Size="8" OffsA="1472"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 186" Size="8" OffsA="1480"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 187" Size="8" OffsA="1488"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 188" Size="8" OffsA="1496"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 189" Size="8" OffsA="1504"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 190" Size="8" OffsA="1512"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 191" Size="8" OffsA="1520"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 129-192^Channel 192" Size="8" OffsA="1528"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 193" Size="8" OffsA="1536"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 194" Size="8" OffsA="1544"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 195" Size="8" OffsA="1552"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 196" Size="8" OffsA="1560"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 197" Size="8" OffsA="1568"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 198" Size="8" OffsA="1576"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 199" Size="8" OffsA="1584"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 200" Size="8" OffsA="1592"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 201" Size="8" OffsA="1600"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 202" Size="8" OffsA="1608"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 203" Size="8" OffsA="1616"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 204" Size="8" OffsA="1624"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 205" Size="8" OffsA="1632"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 206" Size="8" OffsA="1640"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 207" Size="8" OffsA="1648"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 208" Size="8" OffsA="1656"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 209" Size="8" OffsA="1664"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 210" Size="8" OffsA="1672"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 211" Size="8" OffsA="1680"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 212" Size="8" OffsA="1688"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 213" Size="8" OffsA="1696"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 214" Size="8" OffsA="1704"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 215" Size="8" OffsA="1712"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 216" Size="8" OffsA="1720"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 217" Size="8" OffsA="1728"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 218" Size="8" OffsA="1736"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 219" Size="8" OffsA="1744"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 220" Size="8" OffsA="1752"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 221" Size="8" OffsA="1760"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 222" Size="8" OffsA="1768"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 223" Size="8" OffsA="1776"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 224" Size="8" OffsA="1784"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 225" Size="8" OffsA="1792"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 226" Size="8" OffsA="1800"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 227" Size="8" OffsA="1808"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 228" Size="8" OffsA="1816"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 229" Size="8" OffsA="1824"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 230" Size="8" OffsA="1832"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 231" Size="8" OffsA="1840"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 232" Size="8" OffsA="1848"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 233" Size="8" OffsA="1856"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 234" Size="8" OffsA="1864"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 235" Size="8" OffsA="1872"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 236" Size="8" OffsA="1880"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 237" Size="8" OffsA="1888"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 238" Size="8" OffsA="1896"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 239" Size="8" OffsA="1904"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 240" Size="8" OffsA="1912"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 241" Size="8" OffsA="1920"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 242" Size="8" OffsA="1928"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 243" Size="8" OffsA="1936"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 244" Size="8" OffsA="1944"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 245" Size="8" OffsA="1952"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 246" Size="8" OffsA="1960"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 247" Size="8" OffsA="1968"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 248" Size="8" OffsA="1976"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 249" Size="8" OffsA="1984"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 250" Size="8" OffsA="1992"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 251" Size="8" OffsA="2000"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 252" Size="8" OffsA="2008"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 253" Size="8" OffsA="2016"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 254" Size="8" OffsA="2024"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 255" Size="8" OffsA="2032"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 193-256^Channel 256" Size="8" OffsA="2040"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 257" Size="8" OffsA="2048"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 258" Size="8" OffsA="2056"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 259" Size="8" OffsA="2064"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 260" Size="8" OffsA="2072"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 261" Size="8" OffsA="2080"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 262" Size="8" OffsA="2088"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 263" Size="8" OffsA="2096"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 264" Size="8" OffsA="2104"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 265" Size="8" OffsA="2112"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 266" Size="8" OffsA="2120"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 267" Size="8" OffsA="2128"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 268" Size="8" OffsA="2136"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 269" Size="8" OffsA="2144"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 270" Size="8" OffsA="2152"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 271" Size="8" OffsA="2160"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 272" Size="8" OffsA="2168"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 273" Size="8" OffsA="2176"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 274" Size="8" OffsA="2184"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 275" Size="8" OffsA="2192"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 276" Size="8" OffsA="2200"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 277" Size="8" OffsA="2208"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 278" Size="8" OffsA="2216"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 279" Size="8" OffsA="2224"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 280" Size="8" OffsA="2232"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 281" Size="8" OffsA="2240"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 282" Size="8" OffsA="2248"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 283" Size="8" OffsA="2256"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 284" Size="8" OffsA="2264"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 285" Size="8" OffsA="2272"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 286" Size="8" OffsA="2280"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 287" Size="8" OffsA="2288"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 288" Size="8" OffsA="2296"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 289" Size="8" OffsA="2304"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 290" Size="8" OffsA="2312"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 291" Size="8" OffsA="2320"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 292" Size="8" OffsA="2328"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 293" Size="8" OffsA="2336"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 294" Size="8" OffsA="2344"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 295" Size="8" OffsA="2352"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 296" Size="8" OffsA="2360"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 297" Size="8" OffsA="2368"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 298" Size="8" OffsA="2376"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 299" Size="8" OffsA="2384"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 300" Size="8" OffsA="2392"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 301" Size="8" OffsA="2400"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 302" Size="8" OffsA="2408"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 303" Size="8" OffsA="2416"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 304" Size="8" OffsA="2424"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 305" Size="8" OffsA="2432"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 306" Size="8" OffsA="2440"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 307" Size="8" OffsA="2448"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 308" Size="8" OffsA="2456"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 309" Size="8" OffsA="2464"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 310" Size="8" OffsA="2472"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 311" Size="8" OffsA="2480"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 312" Size="8" OffsA="2488"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 313" Size="8" OffsA="2496"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 314" Size="8" OffsA="2504"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 315" Size="8" OffsA="2512"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 316" Size="8" OffsA="2520"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 317" Size="8" OffsA="2528"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 318" Size="8" OffsA="2536"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 319" Size="8" OffsA="2544"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 257-320^Channel 320" Size="8" OffsA="2552"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 321" Size="8" OffsA="2560"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 322" Size="8" OffsA="2568"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 323" Size="8" OffsA="2576"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 324" Size="8" OffsA="2584"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 325" Size="8" OffsA="2592"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 326" Size="8" OffsA="2600"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 327" Size="8" OffsA="2608"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 328" Size="8" OffsA="2616"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 329" Size="8" OffsA="2624"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 330" Size="8" OffsA="2632"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 331" Size="8" OffsA="2640"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 332" Size="8" OffsA="2648"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 333" Size="8" OffsA="2656"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 334" Size="8" OffsA="2664"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 335" Size="8" OffsA="2672"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 336" Size="8" OffsA="2680"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 337" Size="8" OffsA="2688"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 338" Size="8" OffsA="2696"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 339" Size="8" OffsA="2704"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 340" Size="8" OffsA="2712"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 341" Size="8" OffsA="2720"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 342" Size="8" OffsA="2728"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 343" Size="8" OffsA="2736"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 344" Size="8" OffsA="2744"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 345" Size="8" OffsA="2752"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 346" Size="8" OffsA="2760"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 347" Size="8" OffsA="2768"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 348" Size="8" OffsA="2776"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 349" Size="8" OffsA="2784"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 350" Size="8" OffsA="2792"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 351" Size="8" OffsA="2800"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 352" Size="8" OffsA="2808"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 353" Size="8" OffsA="2816"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 354" Size="8" OffsA="2824"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 355" Size="8" OffsA="2832"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 356" Size="8" OffsA="2840"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 357" Size="8" OffsA="2848"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 358" Size="8" OffsA="2856"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 359" Size="8" OffsA="2864"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 360" Size="8" OffsA="2872"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 361" Size="8" OffsA="2880"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 362" Size="8" OffsA="2888"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 363" Size="8" OffsA="2896"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 364" Size="8" OffsA="2904"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 365" Size="8" OffsA="2912"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 366" Size="8" OffsA="2920"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 367" Size="8" OffsA="2928"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 368" Size="8" OffsA="2936"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 369" Size="8" OffsA="2944"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 370" Size="8" OffsA="2952"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 371" Size="8" OffsA="2960"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 372" Size="8" OffsA="2968"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 373" Size="8" OffsA="2976"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 374" Size="8" OffsA="2984"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 375" Size="8" OffsA="2992"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 376" Size="8" OffsA="3000"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 377" Size="8" OffsA="3008"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 378" Size="8" OffsA="3016"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 379" Size="8" OffsA="3024"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 380" Size="8" OffsA="3032"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 381" Size="8" OffsA="3040"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 382" Size="8" OffsA="3048"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 383" Size="8" OffsA="3056"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 321-384^Channel 384" Size="8" OffsA="3064"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 385" Size="8" OffsA="3072"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 386" Size="8" OffsA="3080"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 387" Size="8" OffsA="3088"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 388" Size="8" OffsA="3096"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 389" Size="8" OffsA="3104"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 390" Size="8" OffsA="3112"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 391" Size="8" OffsA="3120"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 392" Size="8" OffsA="3128"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 393" Size="8" OffsA="3136"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 394" Size="8" OffsA="3144"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 395" Size="8" OffsA="3152"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 396" Size="8" OffsA="3160"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 397" Size="8" OffsA="3168"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 398" Size="8" OffsA="3176"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 399" Size="8" OffsA="3184"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 400" Size="8" OffsA="3192"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 401" Size="8" OffsA="3200"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 402" Size="8" OffsA="3208"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 403" Size="8" OffsA="3216"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 404" Size="8" OffsA="3224"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 405" Size="8" OffsA="3232"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 406" Size="8" OffsA="3240"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 407" Size="8" OffsA="3248"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 408" Size="8" OffsA="3256"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 409" Size="8" OffsA="3264"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 410" Size="8" OffsA="3272"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 411" Size="8" OffsA="3280"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 412" Size="8" OffsA="3288"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 413" Size="8" OffsA="3296"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 414" Size="8" OffsA="3304"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 415" Size="8" OffsA="3312"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 416" Size="8" OffsA="3320"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 417" Size="8" OffsA="3328"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 418" Size="8" OffsA="3336"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 419" Size="8" OffsA="3344"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 420" Size="8" OffsA="3352"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 421" Size="8" OffsA="3360"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 422" Size="8" OffsA="3368"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 423" Size="8" OffsA="3376"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 424" Size="8" OffsA="3384"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 425" Size="8" OffsA="3392"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 426" Size="8" OffsA="3400"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 427" Size="8" OffsA="3408"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 428" Size="8" OffsA="3416"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 429" Size="8" OffsA="3424"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 430" Size="8" OffsA="3432"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 431" Size="8" OffsA="3440"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 432" Size="8" OffsA="3448"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 433" Size="8" OffsA="3456"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 434" Size="8" OffsA="3464"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 435" Size="8" OffsA="3472"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 436" Size="8" OffsA="3480"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 437" Size="8" OffsA="3488"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 438" Size="8" OffsA="3496"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 439" Size="8" OffsA="3504"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 440" Size="8" OffsA="3512"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 441" Size="8" OffsA="3520"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 442" Size="8" OffsA="3528"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 443" Size="8" OffsA="3536"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 444" Size="8" OffsA="3544"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 445" Size="8" OffsA="3552"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 446" Size="8" OffsA="3560"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 447" Size="8" OffsA="3568"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 385-448^Channel 448" Size="8" OffsA="3576"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 449" Size="8" OffsA="3584"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 450" Size="8" OffsA="3592"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 451" Size="8" OffsA="3600"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 452" Size="8" OffsA="3608"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 453" Size="8" OffsA="3616"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 454" Size="8" OffsA="3624"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 455" Size="8" OffsA="3632"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 456" Size="8" OffsA="3640"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 457" Size="8" OffsA="3648"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 458" Size="8" OffsA="3656"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 459" Size="8" OffsA="3664"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 460" Size="8" OffsA="3672"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 461" Size="8" OffsA="3680"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 462" Size="8" OffsA="3688"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 463" Size="8" OffsA="3696"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 464" Size="8" OffsA="3704"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 465" Size="8" OffsA="3712"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 466" Size="8" OffsA="3720"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 467" Size="8" OffsA="3728"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 468" Size="8" OffsA="3736"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 469" Size="8" OffsA="3744"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 470" Size="8" OffsA="3752"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 471" Size="8" OffsA="3760"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 472" Size="8" OffsA="3768"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 473" Size="8" OffsA="3776"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 474" Size="8" OffsA="3784"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 475" Size="8" OffsA="3792"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 476" Size="8" OffsA="3800"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 477" Size="8" OffsA="3808"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 478" Size="8" OffsA="3816"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 479" Size="8" OffsA="3824"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 480" Size="8" OffsA="3832"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 481" Size="8" OffsA="3840"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 482" Size="8" OffsA="3848"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 483" Size="8" OffsA="3856"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 484" Size="8" OffsA="3864"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 485" Size="8" OffsA="3872"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 486" Size="8" OffsA="3880"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 487" Size="8" OffsA="3888"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 488" Size="8" OffsA="3896"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 489" Size="8" OffsA="3904"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 490" Size="8" OffsA="3912"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 491" Size="8" OffsA="3920"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 492" Size="8" OffsA="3928"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 493" Size="8" OffsA="3936"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 494" Size="8" OffsA="3944"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 495" Size="8" OffsA="3952"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 496" Size="8" OffsA="3960"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 497" Size="8" OffsA="3968"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 498" Size="8" OffsA="3976"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 499" Size="8" OffsA="3984"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 500" Size="8" OffsA="3992"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 501" Size="8" OffsA="4000"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 502" Size="8" OffsA="4008"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 503" Size="8" OffsA="4016"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 504" Size="8" OffsA="4024"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 505" Size="8" OffsA="4032"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 506" Size="8" OffsA="4040"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 507" Size="8" OffsA="4048"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 508" Size="8" OffsA="4056"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 509" Size="8" OffsA="4064"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 510" Size="8" OffsA="4072"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 511" Size="8" OffsA="4080"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 449-512^Channel 512" Size="8" OffsA="4088"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 100" Size="8" OffsA="792"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 101" Size="8" OffsA="800"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 102" Size="8" OffsA="808"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 103" Size="8" OffsA="816"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 104" Size="8" OffsA="824"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 105" Size="8" OffsA="832"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 106" Size="8" OffsA="840"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 107" Size="8" OffsA="848"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 108" Size="8" OffsA="856"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 109" Size="8" OffsA="864"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 110" Size="8" OffsA="872"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 111" Size="8" OffsA="880"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 112" Size="8" OffsA="888"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 113" Size="8" OffsA="896"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 114" Size="8" OffsA="904"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 115" Size="8" OffsA="912"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 116" Size="8" OffsA="920"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 117" Size="8" OffsA="928"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 118" Size="8" OffsA="936"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 119" Size="8" OffsA="944"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 120" Size="8" OffsA="952"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 121" Size="8" OffsA="960"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 122" Size="8" OffsA="968"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 123" Size="8" OffsA="976"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 124" Size="8" OffsA="984"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 125" Size="8" OffsA="992"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 126" Size="8" OffsA="1000"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 127" Size="8" OffsA="1008"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 128" Size="8" OffsA="1016"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 65" Size="8" OffsA="512"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 66" Size="8" OffsA="520"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 67" Size="8" OffsA="528"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 68" Size="8" OffsA="536"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 69" Size="8" OffsA="544"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 70" Size="8" OffsA="552"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 71" Size="8" OffsA="560"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 72" Size="8" OffsA="568"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 73" Size="8" OffsA="576"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 74" Size="8" OffsA="584"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 75" Size="8" OffsA="592"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 76" Size="8" OffsA="600"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 77" Size="8" OffsA="608"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 78" Size="8" OffsA="616"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 79" Size="8" OffsA="624"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 80" Size="8" OffsA="632"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 81" Size="8" OffsA="640"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 82" Size="8" OffsA="648"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 83" Size="8" OffsA="656"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 84" Size="8" OffsA="664"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 85" Size="8" OffsA="672"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 86" Size="8" OffsA="680"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 87" Size="8" OffsA="688"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 88" Size="8" OffsA="696"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 89" Size="8" OffsA="704"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 90" Size="8" OffsA="712"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 91" Size="8" OffsA="720"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 92" Size="8" OffsA="728"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 93" Size="8" OffsA="736"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 94" Size="8" OffsA="744"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 95" Size="8" OffsA="752"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 96" Size="8" OffsA="760"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 97" Size="8" OffsA="768"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 98" Size="8" OffsA="776"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^arrData" VarB="DMX Channel 65-128^Channel 99" Size="8" OffsA="784"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^bDisableCyclicTxD" VarB="DMX Control^Disable cyclic TxD"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^bSendDefaultData" VarB="DMX Control^Send default data"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^bTransmitRequest" VarB="DMX Control^Transmit request"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^byStartCode" VarB="DMX Control^Start code"/>
				<Link VarA="PlcTask Outputs^P_DMX_Master.DMX_Master_Out^wChannelLength" VarB="DMX Control^Channel length"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^EtherCAT Terminals^EL6851-0010 DMX Slave">
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 1"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 10" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 11" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 12" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 13" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 14" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 15" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 16" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 17" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 18" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 19" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 2" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 20" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 21" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 22" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 23" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 24" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 25" Size="8" OffsA="192"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 26" Size="8" OffsA="200"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 27" Size="8" OffsA="208"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 28" Size="8" OffsA="216"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 29" Size="8" OffsA="224"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 3" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 30" Size="8" OffsA="232"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 31" Size="8" OffsA="240"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 32" Size="8" OffsA="248"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 33" Size="8" OffsA="256"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 34" Size="8" OffsA="264"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 35" Size="8" OffsA="272"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 36" Size="8" OffsA="280"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 37" Size="8" OffsA="288"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 38" Size="8" OffsA="296"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 39" Size="8" OffsA="304"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 4" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 40" Size="8" OffsA="312"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 41" Size="8" OffsA="320"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 42" Size="8" OffsA="328"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 43" Size="8" OffsA="336"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 44" Size="8" OffsA="344"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 45" Size="8" OffsA="352"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 46" Size="8" OffsA="360"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 47" Size="8" OffsA="368"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 48" Size="8" OffsA="376"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 49" Size="8" OffsA="384"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 5" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 50" Size="8" OffsA="392"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 51" Size="8" OffsA="400"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 52" Size="8" OffsA="408"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 53" Size="8" OffsA="416"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 54" Size="8" OffsA="424"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 55" Size="8" OffsA="432"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 56" Size="8" OffsA="440"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 57" Size="8" OffsA="448"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 58" Size="8" OffsA="456"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 59" Size="8" OffsA="464"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 6" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 60" Size="8" OffsA="472"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 61" Size="8" OffsA="480"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 62" Size="8" OffsA="488"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 63" Size="8" OffsA="496"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 64" Size="8" OffsA="504"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 7" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 8" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^P_DMX_Slave.DMX_Slave_In" VarB="DMX Channel 1-64^Channel 9" Size="8" OffsA="64"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^KL6301_EIB_KNX^KL6301_EIB_KNX Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^K-Bus Terminals">
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 1" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 10" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 11" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 12" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 13" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 14" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 15" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 16" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 17" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 18" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 19" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 2" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 20" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 21" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 22" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 3" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 4" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 5" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 6" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 7" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 8" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Input Data 9" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^GVL_IO.KL6301_Inputs" VarB="KL6301 EIB/KNX^Channel 1^Parameter Status"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 1" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 10" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 11" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 12" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 13" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 14" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 15" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 16" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 17" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 18" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 19" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 2" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 20" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 21" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 22" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 3" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 4" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 5" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 6" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 7" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 8" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Output Data 9" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^GVL_IO.KL6301_Outputs" VarB="KL6301 EIB/KNX^Channel 1^Parameter Control"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^KL6581_EnOcean^KL6581_EnOcean Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^K-Bus Terminals">
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^CNODE" VarB="KL6581 EnOcean^Channel 1^Input CNODE"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^DB0" VarB="KL6581 EnOcean^Channel 1^Input DB0"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^DB1" VarB="KL6581 EnOcean^Channel 1^Input DB1"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^DB2" VarB="KL6581 EnOcean^Channel 1^Input DB2"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^DB3" VarB="KL6581 EnOcean^Channel 1^Input DB3"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^ID0" VarB="KL6581 EnOcean^Channel 1^Input ID0"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^ID1" VarB="KL6581 EnOcean^Channel 1^Input ID1"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^ID2" VarB="KL6581 EnOcean^Channel 1^Input ID2"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^ID3" VarB="KL6581 EnOcean^Channel 1^Input ID3"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^ORG" VarB="KL6581 EnOcean^Channel 1^Input ORG"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^STATUS" VarB="KL6581 EnOcean^Channel 1^Input STATUS"/>
				<Link VarA="PlcTask Inputs^P_EnOCean.KL6581_In^nStatus" VarB="KL6581 EnOcean^Channel 1^Status"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^CNODE" VarB="KL6581 EnOcean^Channel 1^Output CNODE"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^DB0" VarB="KL6581 EnOcean^Channel 1^Output DB0"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^DB1" VarB="KL6581 EnOcean^Channel 1^Output DB1"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^DB2" VarB="KL6581 EnOcean^Channel 1^Output DB2"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^DB3" VarB="KL6581 EnOcean^Channel 1^Output DB3"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^ID0" VarB="KL6581 EnOcean^Channel 1^Output ID0"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^ID1" VarB="KL6581 EnOcean^Channel 1^Output ID1"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^ID2" VarB="KL6581 EnOcean^Channel 1^Output ID2"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^ID3" VarB="KL6581 EnOcean^Channel 1^Output ID3"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^ORG" VarB="KL6581 EnOcean^Channel 1^Output ORG"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^STATUS" VarB="KL6581 EnOcean^Channel 1^Output STATUS"/>
				<Link VarA="PlcTask Outputs^P_EnOCean.KL6581_Out^nControl" VarB="KL6581 EnOcean^Channel 1^Control"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^KL6821_Tc2DALI^KL6821_Tc2DALI Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^K-Bus Terminals">
				<Link VarA="PlcTask_Tc2DALI Inputs^P_Tc2DALI_KL6821.KL6821_Inputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data In 0"/>
				<Link VarA="PlcTask_Tc2DALI Inputs^P_Tc2DALI_KL6821.KL6821_Inputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask_Tc2DALI Inputs^P_Tc2DALI_KL6821.KL6821_Inputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask_Tc2DALI Inputs^P_Tc2DALI_KL6821.KL6821_Inputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask_Tc2DALI Inputs^P_Tc2DALI_KL6821.KL6821_Inputs^nStatus" VarB="KL6821 Tc2DALI^Channel 1^State"/>
				<Link VarA="PlcTask_Tc2DALI Outputs^P_Tc2DALI_KL6821.KL6821_Outputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data Out 0"/>
				<Link VarA="PlcTask_Tc2DALI Outputs^P_Tc2DALI_KL6821.KL6821_Outputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask_Tc2DALI Outputs^P_Tc2DALI_KL6821.KL6821_Outputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask_Tc2DALI Outputs^P_Tc2DALI_KL6821.KL6821_Outputs^arrData" VarB="KL6821 Tc2DALI^Channel 1^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask_Tc2DALI Outputs^P_Tc2DALI_KL6821.KL6821_Outputs^nCtrl" VarB="KL6821 Tc2DALI^Channel 1^Ctrl"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^KL6821_Tc3DALI^KL6821_Tc3DALI Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^K-Bus Terminals">
				<Link VarA="PlcTask Inputs^P_Tc3DALI_KL6821.KL6821_Inputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data In 0"/>
				<Link VarA="PlcTask Inputs^P_Tc3DALI_KL6821.KL6821_Inputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^P_Tc3DALI_KL6821.KL6821_Inputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^P_Tc3DALI_KL6821.KL6821_Inputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^P_Tc3DALI_KL6821.KL6821_Inputs^nStatus" VarB="KL6821 Tc3DALI^Channel 1^State"/>
				<Link VarA="PlcTask Outputs^P_Tc3DALI_KL6821.KL6821_Outputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data Out 0"/>
				<Link VarA="PlcTask Outputs^P_Tc3DALI_KL6821.KL6821_Outputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^P_Tc3DALI_KL6821.KL6821_Outputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^P_Tc3DALI_KL6821.KL6821_Outputs^aData" VarB="KL6821 Tc3DALI^Channel 1^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^P_Tc3DALI_KL6821.KL6821_Outputs^nCtrl" VarB="KL6821 Tc3DALI^Channel 1^Ctrl"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^KL6831_SMI^KL6831_SMI Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^K-Bus Terminals">
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 0"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^arrData" VarB="KL6831 SMI^Channel 1^Data In 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^P_SMI.KL6831_In^wStateWord" VarB="KL6831 SMI^Channel 1^State"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 0"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 1" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 10" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 11" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 12" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 13" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 14" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 15" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 16" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 17" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 18" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 19" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 2" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 20" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 21" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 3" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 4" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 5" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 6" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 7" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 8" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^arrData" VarB="KL6831 SMI^Channel 1^Data Out 9" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Outputs^P_SMI.KL6831_Out^wControlWord" VarB="KL6831 SMI^Channel 1^Ctrl"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^Modbus_RTU^Modbus_RTU Instance">
			<OwnerB Name="TIID^Device 4 (COM Port) - ModbusRTU - Master">
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data1"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data10" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data11" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data12" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data13" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data14" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data15" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data16" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data17" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data18" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data19" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data2" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data20" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data21" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data22" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data23" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data24" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data25" Size="8" OffsA="192"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data26" Size="8" OffsA="200"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data27" Size="8" OffsA="208"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data28" Size="8" OffsA="216"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data29" Size="8" OffsA="224"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data3" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data30" Size="8" OffsA="232"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data31" Size="8" OffsA="240"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data32" Size="8" OffsA="248"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data33" Size="8" OffsA="256"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data34" Size="8" OffsA="264"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data35" Size="8" OffsA="272"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data36" Size="8" OffsA="280"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data37" Size="8" OffsA="288"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data38" Size="8" OffsA="296"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data39" Size="8" OffsA="304"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data4" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data40" Size="8" OffsA="312"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data41" Size="8" OffsA="320"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data42" Size="8" OffsA="328"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data43" Size="8" OffsA="336"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data44" Size="8" OffsA="344"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data45" Size="8" OffsA="352"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data46" Size="8" OffsA="360"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data47" Size="8" OffsA="368"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data48" Size="8" OffsA="376"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data49" Size="8" OffsA="384"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data5" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data50" Size="8" OffsA="392"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data51" Size="8" OffsA="400"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data52" Size="8" OffsA="408"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data53" Size="8" OffsA="416"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data54" Size="8" OffsA="424"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data55" Size="8" OffsA="432"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data56" Size="8" OffsA="440"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data57" Size="8" OffsA="448"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data58" Size="8" OffsA="456"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data59" Size="8" OffsA="464"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data6" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data60" Size="8" OffsA="472"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data61" Size="8" OffsA="480"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data62" Size="8" OffsA="488"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data63" Size="8" OffsA="496"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data64" Size="8" OffsA="504"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data7" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data8" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^D" VarB="Inputs^Data9" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Master.fbModbus.InData^SerStatus" VarB="Inputs^Status"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data1"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data10" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data11" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data12" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data13" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data14" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data15" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data16" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data17" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data18" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data19" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data2" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data20" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data21" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data22" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data23" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data24" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data25" Size="8" OffsA="192"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data26" Size="8" OffsA="200"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data27" Size="8" OffsA="208"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data28" Size="8" OffsA="216"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data29" Size="8" OffsA="224"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data3" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data30" Size="8" OffsA="232"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data31" Size="8" OffsA="240"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data32" Size="8" OffsA="248"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data33" Size="8" OffsA="256"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data34" Size="8" OffsA="264"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data35" Size="8" OffsA="272"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data36" Size="8" OffsA="280"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data37" Size="8" OffsA="288"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data38" Size="8" OffsA="296"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data39" Size="8" OffsA="304"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data4" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data40" Size="8" OffsA="312"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data41" Size="8" OffsA="320"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data42" Size="8" OffsA="328"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data43" Size="8" OffsA="336"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data44" Size="8" OffsA="344"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data45" Size="8" OffsA="352"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data46" Size="8" OffsA="360"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data47" Size="8" OffsA="368"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data48" Size="8" OffsA="376"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data49" Size="8" OffsA="384"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data5" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data50" Size="8" OffsA="392"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data51" Size="8" OffsA="400"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data52" Size="8" OffsA="408"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data53" Size="8" OffsA="416"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data54" Size="8" OffsA="424"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data55" Size="8" OffsA="432"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data56" Size="8" OffsA="440"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data57" Size="8" OffsA="448"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data58" Size="8" OffsA="456"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data59" Size="8" OffsA="464"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data6" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data60" Size="8" OffsA="472"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data61" Size="8" OffsA="480"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data62" Size="8" OffsA="488"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data63" Size="8" OffsA="496"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data64" Size="8" OffsA="504"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data7" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data8" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^D" VarB="Outputs^Data9" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Master.fbModbus.OutData^SerCtrl" VarB="Outputs^Ctrl"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 5 (COM Port) - ModbusRTU - Slave">
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data1"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data10" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data11" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data12" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data13" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data14" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data15" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data16" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data17" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data18" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data19" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data2" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data20" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data21" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data22" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data23" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data24" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data25" Size="8" OffsA="192"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data26" Size="8" OffsA="200"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data27" Size="8" OffsA="208"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data28" Size="8" OffsA="216"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data29" Size="8" OffsA="224"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data3" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data30" Size="8" OffsA="232"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data31" Size="8" OffsA="240"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data32" Size="8" OffsA="248"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data33" Size="8" OffsA="256"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data34" Size="8" OffsA="264"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data35" Size="8" OffsA="272"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data36" Size="8" OffsA="280"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data37" Size="8" OffsA="288"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data38" Size="8" OffsA="296"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data39" Size="8" OffsA="304"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data4" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data40" Size="8" OffsA="312"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data41" Size="8" OffsA="320"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data42" Size="8" OffsA="328"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data43" Size="8" OffsA="336"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data44" Size="8" OffsA="344"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data45" Size="8" OffsA="352"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data46" Size="8" OffsA="360"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data47" Size="8" OffsA="368"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data48" Size="8" OffsA="376"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data49" Size="8" OffsA="384"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data5" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data50" Size="8" OffsA="392"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data51" Size="8" OffsA="400"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data52" Size="8" OffsA="408"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data53" Size="8" OffsA="416"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data54" Size="8" OffsA="424"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data55" Size="8" OffsA="432"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data56" Size="8" OffsA="440"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data57" Size="8" OffsA="448"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data58" Size="8" OffsA="456"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data59" Size="8" OffsA="464"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data6" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data60" Size="8" OffsA="472"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data61" Size="8" OffsA="480"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data62" Size="8" OffsA="488"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data63" Size="8" OffsA="496"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data64" Size="8" OffsA="504"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data7" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data8" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^D" VarB="Inputs^Data9" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Inputs^P_ModbusRTU_Slave.fbModbus.InData^SerStatus" VarB="Inputs^Status"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data1"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data10" Size="8" OffsA="72"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data11" Size="8" OffsA="80"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data12" Size="8" OffsA="88"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data13" Size="8" OffsA="96"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data14" Size="8" OffsA="104"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data15" Size="8" OffsA="112"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data16" Size="8" OffsA="120"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data17" Size="8" OffsA="128"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data18" Size="8" OffsA="136"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data19" Size="8" OffsA="144"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data2" Size="8" OffsA="8"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data20" Size="8" OffsA="152"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data21" Size="8" OffsA="160"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data22" Size="8" OffsA="168"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data23" Size="8" OffsA="176"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data24" Size="8" OffsA="184"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data25" Size="8" OffsA="192"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data26" Size="8" OffsA="200"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data27" Size="8" OffsA="208"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data28" Size="8" OffsA="216"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data29" Size="8" OffsA="224"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data3" Size="8" OffsA="16"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data30" Size="8" OffsA="232"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data31" Size="8" OffsA="240"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data32" Size="8" OffsA="248"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data33" Size="8" OffsA="256"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data34" Size="8" OffsA="264"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data35" Size="8" OffsA="272"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data36" Size="8" OffsA="280"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data37" Size="8" OffsA="288"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data38" Size="8" OffsA="296"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data39" Size="8" OffsA="304"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data4" Size="8" OffsA="24"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data40" Size="8" OffsA="312"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data41" Size="8" OffsA="320"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data42" Size="8" OffsA="328"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data43" Size="8" OffsA="336"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data44" Size="8" OffsA="344"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data45" Size="8" OffsA="352"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data46" Size="8" OffsA="360"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data47" Size="8" OffsA="368"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data48" Size="8" OffsA="376"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data49" Size="8" OffsA="384"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data5" Size="8" OffsA="32"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data50" Size="8" OffsA="392"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data51" Size="8" OffsA="400"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data52" Size="8" OffsA="408"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data53" Size="8" OffsA="416"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data54" Size="8" OffsA="424"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data55" Size="8" OffsA="432"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data56" Size="8" OffsA="440"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data57" Size="8" OffsA="448"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data58" Size="8" OffsA="456"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data59" Size="8" OffsA="464"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data6" Size="8" OffsA="40"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data60" Size="8" OffsA="472"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data61" Size="8" OffsA="480"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data62" Size="8" OffsA="488"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data63" Size="8" OffsA="496"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data64" Size="8" OffsA="504"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data7" Size="8" OffsA="48"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data8" Size="8" OffsA="56"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^D" VarB="Outputs^Data9" Size="8" OffsA="64"/>
				<Link VarA="PlcTask Outputs^P_ModbusRTU_Slave.fbModbus.OutData^SerCtrl" VarB="Outputs^Ctrl"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
